<!DOCTYPE html>
<html lang="en" dir="ltr">
<head>
<meta charset="UTF-8">
<meta http-equiv="refresh" content="900">
<title>PS5 — CMT Pre-Commissioning Progress Dashboard</title>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.0/chart.umd.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/chartjs-plugin-datalabels@2.2.0/dist/chartjs-plugin-datalabels.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js"></script>
<style>
:root{
  --bgmain:#ffffff; --panel:#ffffff; --panel2:#f5f7fa;
  --accent:#ff4d8d; --gold:#ffb627; --teal:#00a88f; --blue:#3da8ff; --purple:#9b59f6;
  --text:#1a1a2e; --muted:#6b7280; --border:#e0e4ea;
}
*{box-sizing:border-box;font-family:'Segoe UI',Tahoma,Arial,sans-serif;margin:0;padding:0;}
body{
  background:#ffffff;
  color:var(--text);display:flex;
}
.sidebar{
  width:240px;min-height:100vh;background:#f8f9fb;color:var(--text);padding:24px 18px;
  position:sticky;top:0;height:100vh;overflow-y:auto;border-right:1px solid var(--border);
}
.sidebar h2{font-size:17px;margin-bottom:18px;display:flex;align-items:center;gap:8px;letter-spacing:.5px;color:var(--teal);}
.sidebar label{
  display:flex;align-items:center;gap:8px;padding:9px 8px;border-radius:8px;
  cursor:pointer;font-size:13px;margin-bottom:3px;transition:.15s;color:var(--muted);
}
.sidebar label:hover{background:rgba(0,0,0,.04);color:var(--text);}
.sidebar input{accent-color:var(--teal);width:16px;height:16px;}
.sidebar .grp{margin-top:20px;font-size:11px;opacity:.6;text-transform:uppercase;letter-spacing:1.5px;border-bottom:1px solid var(--border);padding-bottom:4px;color:var(--gold);}
.main{flex:1;padding:24px 32px;}
.header{
  background:linear-gradient(120deg,#e8edf5 0%, #dce1ea 100%);color:var(--text);padding:22px 30px;
  border-radius:16px;margin-bottom:24px;display:flex;justify-content:space-between;align-items:center;
  border:1px solid var(--border);position:relative;overflow:hidden;
}
.header::after{content:"";position:absolute;inset:0;background:radial-gradient(circle at 90% 10%, rgba(0,168,143,.08), transparent 60%);}
.header h1{font-size:24px;letter-spacing:.5px;}
.header .sub{font-size:12px;opacity:.7;margin-top:4px;color:var(--muted);}
.section{display:none;}
.section.active{display:block;}
.kpi-row{display:flex;gap:16px;flex-wrap:wrap;margin-bottom:22px;}
.kpi{
  flex:1;min-width:170px;background:var(--panel);border-radius:14px;padding:20px;
  text-align:center;border:1px solid var(--border);border-top:4px solid var(--purple);
  position:relative;overflow:hidden;transition:transform .2s, border-color .2s;
}
.kpi:hover{transform:translateY(-4px);border-color:var(--teal);}
.kpi.gold{border-top-color:var(--gold);}
.kpi.teal{border-top-color:var(--teal);}
.kpi.pink{border-top-color:var(--accent);}
.kpi.blue{border-top-color:var(--blue);}
.kpi .icon{font-size:24px;margin-bottom:6px;}
.kpi .val{font-size:32px;font-weight:800;color:var(--text);letter-spacing:.5px;}
.kpi .lbl{font-size:12px;color:var(--muted);margin-top:4px;}
.chart-row{display:flex;gap:18px;flex-wrap:wrap;margin-bottom:22px;}
.chart-card{
  flex:1;min-width:340px;background:var(--panel);border-radius:14px;padding:20px;
  border:1px solid var(--border);
}
.chart-card h3{font-size:15px;color:var(--teal);margin-bottom:12px;font-weight:700;}
canvas{max-height:300px;}
.section-title{
  font-size:19px;color:var(--text);font-weight:800;margin:8px 0 16px;
  border-left:6px solid var(--accent);padding-left:12px;display:flex;align-items:center;gap:8px;
}
.progress-bar{height:10px;background:#e5e7eb;border-radius:6px;overflow:hidden;margin-top:8px;border:1px solid var(--border);}
.progress-fill{height:100%;background:linear-gradient(90deg,var(--blue),var(--teal));}
.footer{text-align:center;padding:16px;color:var(--muted);font-size:12px;}
table{color:var(--text);}
thead tr{background:var(--panel2) !important;}
tbody tr{border-bottom:1px solid var(--border) !important;}

.filter-bar{display:flex;gap:12px;flex-wrap:wrap;align-items:center;margin-bottom:16px;}
.filter-bar select,.filter-bar input{
  background:var(--panel2);border:1px solid var(--border);color:var(--text);padding:8px 12px;
  border-radius:8px;font-size:13px;min-width:160px;
}
.filter-bar select option{background:#fff;color:var(--text);}
.filter-bar label{font-size:12px;color:var(--muted);}
.btn-export{
  background:linear-gradient(120deg,#1d6f42,#2e9e5b);color:#fff;border:none;
  padding:10px 20px;border-radius:8px;font-size:13px;font-weight:700;cursor:pointer;
  display:inline-flex;align-items:center;gap:8px;box-shadow:0 4px 14px rgba(46,158,91,.35);transition:.15s;
}
.btn-export:hover{transform:translateY(-1px);box-shadow:0 6px 18px rgba(46,158,91,.5);}
.btn-go{
  background:linear-gradient(120deg,#3da8ff,#2b7fd4);color:#fff;border:none;
  padding:8px 20px;border-radius:8px;font-size:13px;font-weight:700;cursor:pointer;
  transition:.15s;
}
.btn-go:hover{transform:translateY(-1px);box-shadow:0 4px 14px rgba(61,168,255,.4);}
.table-wrap{background:#fff;border-radius:10px;overflow:auto;max-height:540px;border:1px solid #c9c9c9;margin-bottom:18px;}
table.data-table{width:100%;border-collapse:collapse;font-size:12px;color:#111;}
table.data-table th{
  background:#ED7D31;color:#000;font-weight:800;padding:8px 6px;text-align:center;
  border:1px solid #9c4a14;position:sticky;top:0;z-index:2;
}
table.data-table td{padding:5px 6px;border:1px solid #d4d4d4;text-align:center;}
table.data-table td.left{text-align:left;}
table.data-table tr.total td{background:#404040 !important;color:#fff;font-weight:800;border:1px solid #222;}

.badge{
  display:inline-block;padding:2px 8px;border-radius:10px;font-size:11px;font-weight:700;
  background:rgba(0,224,198,.15);color:var(--teal);border:1px solid rgba(0,224,198,.25);
}
.badge-open{background:rgba(255,77,141,.15);color:var(--accent);border:1px solid rgba(255,77,141,.25);}

.tab-bar{display:flex;gap:4px;margin-bottom:20px;flex-wrap:wrap;}
.tab-btn{
  padding:10px 24px;border-radius:10px 10px 0 0;font-size:14px;font-weight:700;
  cursor:pointer;border:1px solid var(--border);border-bottom:none;
  background:var(--panel2);color:var(--muted);transition:.15s;
}
.tab-btn.active{background:var(--panel);color:var(--teal);border-color:var(--teal);}
.tab-btn:hover{color:var(--text);}

.pagination{display:flex;justify-content:center;gap:6px;margin-top:12px;flex-wrap:wrap;}
.pagination button{
  padding:6px 12px;border-radius:6px;border:1px solid var(--border);background:var(--panel2);
  color:var(--text);cursor:pointer;font-size:12px;
}
.pagination button.active{background:var(--teal);color:#000;border-color:var(--teal);font-weight:700;}
</style>
</head>
<body>

<div class="sidebar">
  <h2>🛢️ PS5 CMT Dashboard</h2>
  <div class="grp">📊 Pages</div>
  <label><input type="checkbox" data-target="page-overall" checked> 1. Overall Progress</label>
  <label><input type="checkbox" data-target="page-apunch" checked> 2. Open A-Punches</label>
  <label><input type="checkbox" data-target="page-subsystem" checked> 3. Subsystem Progress</label>
  <label><input type="checkbox" data-target="page-tasks" checked> 4. Exported Tasks</label>
  <label><input type="checkbox" data-target="page-hydrotests" checked> 5. Hydrotests Summary</label>
</div>

<div class="main">
  <div class="header">
    <div>
      <h1>📊 PS5 — CMT Based Pre-Commissioning Progress Status</h1>
      <div class="sub">EACOP Project | Data extracted from CMT Progress Status - PS5</div>
    </div>
    <div style="font-size:38px;">📋</div>
  </div>

  <!-- ===================== TABS ===================== -->
  <div class="tab-bar">
    <div class="tab-btn active" onclick="switchTab('page-overall')">📈 1. Overall Progress</div>
    <div class="tab-btn" onclick="switchTab('page-apunch')">📌 2. Open A-Punches</div>
    <div class="tab-btn" onclick="switchTab('page-subsystem')">🏗️ 3. Subsystem Progress</div>
    <div class="tab-btn" onclick="switchTab('page-tasks')">📋 4. Exported Tasks</div>
    <div class="tab-btn" onclick="switchTab('page-hydrotests')">💧 5. Hydrotests Summary</div>
  </div>

  <!-- ===================== PAGE 1: OVERALL PROGRESS ===================== -->
  <div class="section active" id="page-overall">
    <div class="section-title">📈 Overall Completion Progress by Milestone</div>

    <div class="kpi-row" id="overallKpis"></div>

    <div class="filter-bar">
      <label>Company:</label>
      <select id="filterCompany" onchange="renderOverall()"><option value="PS5 (All)">PS5 (All Companies)</option>
        <option value="CPP AGI">CPP AGI</option>
        <option value="EITS">EITS</option>
        <option value="KENT">KENT</option>
        <option value="EACOP">EACOP</option>
      </select>
      <label>Discipline:</label>
      <select id="filterDiscOverall" onchange="renderOverall()">
        <option value="ALL">ALL Disciplines</option>
      </select>
      <button class="btn-go" onclick="renderOverall()">🔍 Go</button>
    </div>

    <div class="chart-row">
      <div class="chart-card"><h3>Task Completion by Milestone</h3><canvas id="chartOverallMs"></canvas></div>
      <div class="chart-card"><h3>Overall Completion % by Discipline</h3><canvas id="chartOverallDisc"></canvas></div>
    </div>

    <div class="chart-row">
      <div class="chart-card" style="flex:1.5;"><h3>Milestone-wise Closed vs Pending</h3><canvas id="chartOverallStacked"></canvas></div>
    </div>

    <div class="section-title" style="font-size:15px;border-left-color:var(--gold);">📋 Detailed Table by Discipline & Milestone</div>
    <div class="table-wrap" id="overallTableWrap"></div>
    <div style="display:flex;justify-content:flex-end;margin-bottom:12px;">
      <button class="btn-export" onclick="exportOverallExcel()">⬇️ Download Overall Progress Excel</button>
    </div>
  </div>

  <!-- ===================== PAGE 2: OPEN A-PUNCHES ===================== -->
  <div class="section" id="page-apunch">
    <div class="section-title">📌 Status of Open Punches (A / B / C)</div>
    <div class="kpi-row" id="apunchKpis"></div>

    <div class="filter-bar">
      <label>Category:</label>
      <select id="filterApCat" onchange="renderAPunch()">
        <option value="ALL">All Categories</option>
        <option value="A">A - Punch</option>
        <option value="B">B - Punch</option>
        <option value="C">C - Punch</option>
      </select>
      <label>Company:</label>
      <select id="filterApComp" onchange="renderAPunch()">
        <option value="ALL">All Companies</option>
      </select>
      <label>Discipline:</label>
      <select id="filterApDisc" onchange="renderAPunch()">
        <option value="ALL">All Disciplines</option>
      </select>
      <label>Search:</label>
      <input id="searchAPunch" type="text" placeholder="Search PL ID / Asset..." oninput="renderAPunch()" style="background:var(--panel2);border:1px solid var(--border);color:var(--text);padding:8px 12px;border-radius:8px;font-size:13px;min-width:200px;">
      <button class="btn-go" onclick="renderAPunch()">🔍 Go</button>
    </div>

    <div class="chart-row">
      <div class="chart-card"><h3>Open Punches by Category (A / B / C)</h3><canvas id="chartApCat"></canvas></div>
      <div class="chart-card"><h3>Open Punches by Company</h3><canvas id="chartApComp"></canvas></div>
      <div class="chart-card"><h3>Open Punches by Discipline</h3><canvas id="chartApDisc"></canvas></div>
    </div>

    <div class="table-wrap" id="apunchTableWrap"></div>
    <div class="pagination" id="apunchPagination"></div>
  </div>

  <!-- ===================== PAGE 3: SUBSYSTEM PROGRESS ===================== -->
  <div class="section" id="page-subsystem">
    <div class="section-title">🏗️ Subsystem Progress by Milestone, Discipline & Company</div>
    <div class="kpi-row" id="subKpis"></div>

    <div class="filter-bar">
      <label>Milestone:</label>
      <select id="filterSubMs" onchange="renderSubsystem()">
        <option value="ALL">All Milestones</option>
      </select>
      <label>Discipline:</label>
      <select id="filterSubDisc" onchange="renderSubsystem()">
        <option value="ALL">All Disciplines</option>
      </select>
      <label>Company:</label>
      <select id="filterSubComp" onchange="renderSubsystem()">
        <option value="ALL">All Companies</option>
      </select>
      <label>Search:</label>
      <input id="searchSub" type="text" placeholder="Search subsystem..." oninput="renderSubsystem()" style="background:var(--panel2);border:1px solid var(--border);color:var(--text);padding:8px 12px;border-radius:8px;font-size:13px;min-width:200px;">
      <button class="btn-go" onclick="renderSubsystem()">🔍 Go</button>
    </div>

    <div class="chart-row">
      <div class="chart-card" style="flex:1.5;"><h3>Top 20 Subsystems — Task Completion %</h3><canvas id="chartSubTop"></canvas></div>
      <div class="chart-card"><h3>Subsystems by Milestone</h3><canvas id="chartSubMs"></canvas></div>
    </div>
    <div class="chart-row">
      <div class="chart-card"><h3>A-Punch Distribution by Subsystem</h3><canvas id="chartSubAp"></canvas></div>
      <div class="chart-card"><h3>Status Distribution</h3><canvas id="chartSubStatus"></canvas>
        <div style="display:flex;gap:16px;justify-content:center;margin-top:8px;font-size:12px;">
          <span><span style="display:inline-block;width:12px;height:12px;border-radius:50%;background:#2ecc71;vertical-align:middle;margin-right:4px;"></span>COMPLETED</span>
          <span><span style="display:inline-block;width:12px;height:12px;border-radius:50%;background:#ffb627;vertical-align:middle;margin-right:4px;"></span>In Progress</span>
          <span><span style="display:inline-block;width:12px;height:12px;border-radius:50%;background:#3da8ff;vertical-align:middle;margin-right:4px;"></span>Other</span>
        </div>
      </div>
    </div>

    <div class="section-title" style="font-size:15px;border-left-color:var(--teal);">📋 Subsystem Progress Table</div>
    <div style="display:flex;justify-content:flex-end;margin-bottom:12px;">
      <button class="btn-export" onclick="exportSubsystemExcel()">⬇️ Download Subsystem Excel</button>
    </div>
    <div class="table-wrap" id="subsystemTableWrap"></div>
    <div class="pagination" id="subPagination"></div>
  </div>

  <!-- ===================== PAGE 5: HYDROTESTS SUMMARY ===================== -->
  <div class="section" id="page-hydrotests">
    <div class="section-title">💧 Hydrotests Summary — PS5</div>
    <div class="kpi-row" id="htKpis"></div>

    <div class="filter-bar">
      <label>Test Pack:</label>
      <select id="filterHtPack" onchange="renderHydrotests()">
        <option value="ALL">All Test Packs</option>
        <option value="CLX01">CLX01 - Pipework Test Pack</option>
        <option value="CLX02A">CLX02A - Pipework Before Test</option>
        <option value="CLX02B">CLX02B - Pipework After Test</option>
        <option value="TMX03">TMX03 - Cleaning</option>
        <option value="TMX05">TMX05 - Pressure Test</option>
      </select>
      <label>Milestone:</label>
      <select id="filterHtMs" >
        <option value="ALL">All Milestones</option>
      </select>
      <button class="btn-go" onclick="renderHydrotests()">🔍 Go</button>
    </div>

    <div class="chart-row">
      <div class="chart-card"><h3>Hydrotest Completion % by Test Pack</h3><canvas id="chartHtPacks"></canvas></div>
      <div class="chart-card"><h3>Overall Hydrotest Progress by Milestone</h3><canvas id="chartHtMilestones"></canvas></div>
    </div>
    <div class="chart-row">
      <div class="chart-card" style="flex:1.5;"><h3>Hydrotest Tasks by Milestone (Closed vs Pending)</h3><canvas id="chartHtStacked"></canvas></div>
    </div>

    <div class="section-title" style="font-size:15px;border-left-color:var(--blue);">📋 Detailed Hydrotest Table by Milestone</div>
    <div style="display:flex;justify-content:flex-end;margin-bottom:12px;">
      <button class="btn-export" onclick="exportHydrotestsExcel()">⬇️ Download Hydrotests Excel</button>
    </div>
    <div class="table-wrap" id="htTableWrap"></div>
  </div>

  <!-- ===================== PAGE 4: EXPORTED TASKS ===================== -->
  <div class="section" id="page-tasks">
    <div class="section-title">📋 Exported Tasks — Full Task Registry</div>
    <div class="kpi-row" id="tasksKpis"></div>

    <div class="filter-bar">
      <label>Company:</label>
      <select id="filterTComp" onchange="renderTasks()">
        <option value="ALL">All Companies</option>
      </select>
      <label>Discipline:</label>
      <select id="filterTDisc" onchange="renderTasks()">
        <option value="ALL">All Disciplines</option>
      </select>
      <label>Milestone:</label>
      <select id="filterTPri" onchange="renderTasks()">
        <option value="ALL">All Milestones</option>
      </select>
      <label>State:</label>
      <select id="filterTState" onchange="renderTasks()">
        <option value="ALL">All States</option>
      </select>
      <label>Search:</label>
      <input id="searchTasks" type="text" placeholder="Search Task ID / Asset / Description..." oninput="renderTasks()" style="background:var(--panel2);border:1px solid var(--border);color:var(--text);padding:8px 12px;border-radius:8px;font-size:13px;min-width:200px;">
      <button class="btn-go" onclick="renderTasks()">🔍 Go</button>
    </div>

    <div class="chart-row">
      <div class="chart-card"><h3>Tasks by State</h3><canvas id="chartTState"></canvas></div>
      <div class="chart-card"><h3>Tasks by Company</h3><canvas id="chartTComp"></canvas></div>
    </div>
    <div class="chart-row">
      <div class="chart-card"><h3>Tasks by Discipline</h3><canvas id="chartTDisc"></canvas></div>
      <div class="chart-card"><h3>Tasks by Milestone</h3><canvas id="chartTPri"></canvas></div>
    </div>

    <div class="section-title" style="font-size:15px;border-left-color:var(--gold);">📋 Task Registry Table</div>
    <div style="display:flex;justify-content:flex-end;margin-bottom:12px;">
      <button class="btn-export" onclick="exportTasksExcel()">⬇️ Download Tasks Excel</button>
    </div>
    <div class="table-wrap" id="tasksTableWrap"></div>
    <div class="pagination" id="tasksPagination"></div>
  </div>

  <div class="footer">Auto-generated CMT Pre-Commissioning Dashboard — PS5 / EACOP Project</div>
</div>

<script>
Chart.register(ChartDataLabels);
Chart.defaults.font.family = "'Segoe UI', Tahoma, Arial, sans-serif";
Chart.defaults.color = '#6b7280';
Chart.defaults.borderColor = '#e0e4ea';

const DL_PIE = {display:true, color:'#1a1a2e', font:{weight:'bold', size:10}, formatter:(v,ctx)=>{const t=ctx.chart.getDatasetMeta(0).total||ctx.dataset.data.reduce((a,b)=>a+b,0);const p=t?Math.round(v/t*100):0;return v>0?v+' ('+p+'%)':''}};
const DL_BAR = {display:true, color:'#0b1120', backgroundColor:'rgba(255,255,255,.9)', borderRadius:4, padding:{top:2,bottom:2,left:4,right:4}, anchor:'end', align:'top', offset:4, font:{weight:'bold', size:9}, formatter:(v)=>v>0?v:''};
const DL_STACK = {display:true, color:'#1a1a2e', font:{weight:'bold', size:9}, formatter:(v)=>v>3?v:''};

const DATA = {"milestones": ["MILESTONE A", "MILESTONE B", "MILESTONE C", "MILESTONE D", "MILESTONE E", "MILESTONE F", "MILESTONE G", "MILESTONE H", "MILESTONE I"], "overall": {"PS5 (All)": {"B - Building": {"t": 74, "c": 3, "p": 71, "pc": 4.1, "ms": {"MILESTONE A": {"t": 3, "c": 3, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 10, "c": 0, "p": 10, "pc": 0.0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 61, "c": 0, "p": 61, "pc": 0.0}}}, "H - HVAC": {"t": 195, "c": 65, "p": 130, "pc": 33.3, "ms": {"MILESTONE A": {"t": 71, "c": 65, "p": 6, "pc": 91.5}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 93, "c": 0, "p": 93, "pc": 0.0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 31, "c": 0, "p": 31, "pc": 0.0}}}, "M - Mechanical": {"t": 437, "c": 356, "p": 81, "pc": 81.5, "ms": {"MILESTONE A": {"t": 23, "c": 19, "p": 4, "pc": 82.6}, "MILESTONE B": {"t": 65, "c": 65, "p": 0, "pc": 100.0}, "MILESTONE C": {"t": 15, "c": 7, "p": 8, "pc": 46.7}, "MILESTONE D": {"t": 122, "c": 119, "p": 3, "pc": 97.5}, "MILESTONE E": {"t": 69, "c": 49, "p": 20, "pc": 71.0}, "MILESTONE F": {"t": 24, "c": 16, "p": 8, "pc": 66.7}, "MILESTONE G": {"t": 26, "c": 17, "p": 9, "pc": 65.4}, "MILESTONE H": {"t": 86, "c": 61, "p": 25, "pc": 70.9}, "MILESTONE I": {"t": 7, "c": 3, "p": 4, "pc": 42.9}}}, "P - Piping & Vessel": {"t": 2913, "c": 2152, "p": 761, "pc": 73.9, "ms": {"MILESTONE A": {"t": 4, "c": 4, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 377, "c": 359, "p": 18, "pc": 95.2}, "MILESTONE C": {"t": 246, "c": 167, "p": 79, "pc": 67.9}, "MILESTONE D": {"t": 556, "c": 464, "p": 92, "pc": 83.5}, "MILESTONE E": {"t": 355, "c": 255, "p": 100, "pc": 71.8}, "MILESTONE F": {"t": 264, "c": 163, "p": 101, "pc": 61.7}, "MILESTONE G": {"t": 470, "c": 303, "p": 167, "pc": 64.5}, "MILESTONE H": {"t": 491, "c": 347, "p": 144, "pc": 70.7}, "MILESTONE I": {"t": 150, "c": 90, "p": 60, "pc": 60.0}}}, "S - Safety": {"t": 180, "c": 8, "p": 172, "pc": 4.4, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 29, "c": 0, "p": 29, "pc": 0.0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 8, "c": 0, "p": 8, "pc": 0.0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 143, "c": 8, "p": 135, "pc": 5.6}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "E - Electrical": {"t": 6367, "c": 2696, "p": 3671, "pc": 42.3, "ms": {"MILESTONE A": {"t": 697, "c": 612, "p": 85, "pc": 87.8}, "MILESTONE B": {"t": 845, "c": 628, "p": 217, "pc": 74.3}, "MILESTONE C": {"t": 427, "c": 292, "p": 135, "pc": 68.4}, "MILESTONE D": {"t": 1579, "c": 646, "p": 933, "pc": 40.9}, "MILESTONE E": {"t": 271, "c": 98, "p": 173, "pc": 36.2}, "MILESTONE F": {"t": 295, "c": 25, "p": 270, "pc": 8.5}, "MILESTONE G": {"t": 421, "c": 77, "p": 344, "pc": 18.3}, "MILESTONE H": {"t": 1586, "c": 314, "p": 1272, "pc": 19.8}, "MILESTONE I": {"t": 246, "c": 4, "p": 242, "pc": 1.6}}}, "I - Instrumentation": {"t": 6039, "c": 2590, "p": 3449, "pc": 42.9, "ms": {"MILESTONE A": {"t": 1205, "c": 1155, "p": 50, "pc": 95.9}, "MILESTONE B": {"t": 500, "c": 439, "p": 61, "pc": 87.8}, "MILESTONE C": {"t": 209, "c": 114, "p": 95, "pc": 54.5}, "MILESTONE D": {"t": 1316, "c": 274, "p": 1042, "pc": 20.8}, "MILESTONE E": {"t": 880, "c": 164, "p": 716, "pc": 18.6}, "MILESTONE F": {"t": 239, "c": 102, "p": 137, "pc": 42.7}, "MILESTONE G": {"t": 105, "c": 12, "p": 93, "pc": 11.4}, "MILESTONE H": {"t": 1270, "c": 330, "p": 940, "pc": 26.0}, "MILESTONE I": {"t": 315, "c": 0, "p": 315, "pc": 0.0}}}, "T - Telecom": {"t": 2964, "c": 626, "p": 2338, "pc": 21.1, "ms": {"MILESTONE A": {"t": 122, "c": 122, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 34, "c": 17, "p": 17, "pc": 50.0}, "MILESTONE C": {"t": 788, "c": 243, "p": 545, "pc": 30.8}, "MILESTONE D": {"t": 118, "c": 64, "p": 54, "pc": 54.2}, "MILESTONE E": {"t": 16, "c": 5, "p": 11, "pc": 31.2}, "MILESTONE F": {"t": 1785, "c": 158, "p": 1627, "pc": 8.9}, "MILESTONE G": {"t": 14, "c": 12, "p": 2, "pc": 85.7}, "MILESTONE H": {"t": 8, "c": 5, "p": 3, "pc": 62.5}, "MILESTONE I": {"t": 79, "c": 0, "p": 79, "pc": 0.0}}}, "Grand Total": {"t": 19169, "c": 8496, "p": 10673, "pc": 44.3, "ms": {"MILESTONE A": {"t": 2125, "c": 1980, "p": 145, "pc": 93.2}, "MILESTONE B": {"t": 1821, "c": 1508, "p": 313, "pc": 82.8}, "MILESTONE C": {"t": 1714, "c": 823, "p": 891, "pc": 48.0}, "MILESTONE D": {"t": 3784, "c": 1567, "p": 2217, "pc": 41.4}, "MILESTONE E": {"t": 1601, "c": 571, "p": 1030, "pc": 35.7}, "MILESTONE F": {"t": 2615, "c": 464, "p": 2151, "pc": 17.7}, "MILESTONE G": {"t": 1036, "c": 421, "p": 615, "pc": 40.6}, "MILESTONE H": {"t": 3584, "c": 1065, "p": 2519, "pc": 29.7}, "MILESTONE I": {"t": 889, "c": 97, "p": 792, "pc": 10.9}}}}, "CPP AGI": {"B - Building": {"t": 71, "c": 0, "p": 71, "pc": 0.0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 10, "c": 0, "p": 10, "pc": 0.0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 61, "c": 0, "p": 61, "pc": 0.0}}}, "H - HVAC": {"t": 125, "c": 1, "p": 124, "pc": 0.8, "ms": {"MILESTONE A": {"t": 1, "c": 1, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 93, "c": 0, "p": 93, "pc": 0.0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 31, "c": 0, "p": 31, "pc": 0.0}}}, "M - Mechanical": {"t": 422, "c": 344, "p": 78, "pc": 81.5, "ms": {"MILESTONE A": {"t": 8, "c": 7, "p": 1, "pc": 87.5}, "MILESTONE B": {"t": 65, "c": 65, "p": 0, "pc": 100.0}, "MILESTONE C": {"t": 15, "c": 7, "p": 8, "pc": 46.7}, "MILESTONE D": {"t": 122, "c": 119, "p": 3, "pc": 97.5}, "MILESTONE E": {"t": 69, "c": 49, "p": 20, "pc": 71.0}, "MILESTONE F": {"t": 24, "c": 16, "p": 8, "pc": 66.7}, "MILESTONE G": {"t": 26, "c": 17, "p": 9, "pc": 65.4}, "MILESTONE H": {"t": 86, "c": 61, "p": 25, "pc": 70.9}, "MILESTONE I": {"t": 7, "c": 3, "p": 4, "pc": 42.9}}}, "P - Piping & Vessel": {"t": 2911, "c": 2150, "p": 761, "pc": 73.9, "ms": {"MILESTONE A": {"t": 2, "c": 2, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 377, "c": 359, "p": 18, "pc": 95.2}, "MILESTONE C": {"t": 246, "c": 167, "p": 79, "pc": 67.9}, "MILESTONE D": {"t": 556, "c": 464, "p": 92, "pc": 83.5}, "MILESTONE E": {"t": 355, "c": 255, "p": 100, "pc": 71.8}, "MILESTONE F": {"t": 264, "c": 163, "p": 101, "pc": 61.7}, "MILESTONE G": {"t": 470, "c": 303, "p": 167, "pc": 64.5}, "MILESTONE H": {"t": 491, "c": 347, "p": 144, "pc": 70.7}, "MILESTONE I": {"t": 150, "c": 90, "p": 60, "pc": 60.0}}}, "S - Safety": {"t": 172, "c": 0, "p": 172, "pc": 0.0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 29, "c": 0, "p": 29, "pc": 0.0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 8, "c": 0, "p": 8, "pc": 0.0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 135, "c": 0, "p": 135, "pc": 0.0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "E - Electrical": {"t": 4627, "c": 1760, "p": 2867, "pc": 38.0, "ms": {"MILESTONE A": {"t": 134, "c": 80, "p": 54, "pc": 59.7}, "MILESTONE B": {"t": 754, "c": 620, "p": 134, "pc": 82.2}, "MILESTONE C": {"t": 187, "c": 132, "p": 55, "pc": 70.6}, "MILESTONE D": {"t": 1296, "c": 486, "p": 810, "pc": 37.5}, "MILESTONE E": {"t": 245, "c": 93, "p": 152, "pc": 38.0}, "MILESTONE F": {"t": 83, "c": 20, "p": 63, "pc": 24.1}, "MILESTONE G": {"t": 316, "c": 40, "p": 276, "pc": 12.7}, "MILESTONE H": {"t": 1383, "c": 285, "p": 1098, "pc": 20.6}, "MILESTONE I": {"t": 229, "c": 4, "p": 225, "pc": 1.7}}}, "I - Instrumentation": {"t": 4595, "c": 1418, "p": 3177, "pc": 30.9, "ms": {"MILESTONE A": {"t": 128, "c": 128, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 484, "c": 426, "p": 58, "pc": 88.0}, "MILESTONE C": {"t": 159, "c": 80, "p": 79, "pc": 50.3}, "MILESTONE D": {"t": 1282, "c": 265, "p": 1017, "pc": 20.7}, "MILESTONE E": {"t": 839, "c": 154, "p": 685, "pc": 18.4}, "MILESTONE F": {"t": 175, "c": 58, "p": 117, "pc": 33.1}, "MILESTONE G": {"t": 93, "c": 12, "p": 81, "pc": 12.9}, "MILESTONE H": {"t": 1148, "c": 295, "p": 853, "pc": 25.7}, "MILESTONE I": {"t": 287, "c": 0, "p": 287, "pc": 0.0}}}, "T - Telecom": {"t": 1078, "c": 101, "p": 977, "pc": 9.4, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 34, "c": 17, "p": 17, "pc": 50.0}, "MILESTONE C": {"t": 326, "c": 0, "p": 326, "pc": 0.0}, "MILESTONE D": {"t": 84, "c": 36, "p": 48, "pc": 42.9}, "MILESTONE E": {"t": 14, "c": 5, "p": 9, "pc": 35.7}, "MILESTONE F": {"t": 594, "c": 40, "p": 554, "pc": 6.7}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 6, "c": 3, "p": 3, "pc": 50.0}, "MILESTONE I": {"t": 20, "c": 0, "p": 20, "pc": 0.0}}}, "Grand Total": {"t": 14001, "c": 5774, "p": 8227, "pc": 41.2, "ms": {"MILESTONE A": {"t": 273, "c": 218, "p": 55, "pc": 79.9}, "MILESTONE B": {"t": 1714, "c": 1487, "p": 227, "pc": 86.8}, "MILESTONE C": {"t": 962, "c": 386, "p": 576, "pc": 40.1}, "MILESTONE D": {"t": 3433, "c": 1370, "p": 2063, "pc": 39.9}, "MILESTONE E": {"t": 1532, "c": 556, "p": 976, "pc": 36.3}, "MILESTONE F": {"t": 1148, "c": 297, "p": 851, "pc": 25.9}, "MILESTONE G": {"t": 905, "c": 372, "p": 533, "pc": 41.1}, "MILESTONE H": {"t": 3249, "c": 991, "p": 2258, "pc": 30.5}, "MILESTONE I": {"t": 785, "c": 97, "p": 688, "pc": 12.4}}}}, "EITS": {"B - Building": {"t": 3, "c": 3, "p": 0, "pc": 100.0, "ms": {"MILESTONE A": {"t": 3, "c": 3, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "H - HVAC": {"t": 70, "c": 64, "p": 6, "pc": 91.4, "ms": {"MILESTONE A": {"t": 70, "c": 64, "p": 6, "pc": 91.4}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "M - Mechanical": {"t": 15, "c": 12, "p": 3, "pc": 80.0, "ms": {"MILESTONE A": {"t": 15, "c": 12, "p": 3, "pc": 80.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "P - Piping & Vessel": {"t": 2, "c": 2, "p": 0, "pc": 100.0, "ms": {"MILESTONE A": {"t": 2, "c": 2, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "S - Safety": {"t": 8, "c": 8, "p": 0, "pc": 100.0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 8, "c": 8, "p": 0, "pc": 100.0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "E - Electrical": {"t": 1134, "c": 895, "p": 239, "pc": 78.9, "ms": {"MILESTONE A": {"t": 508, "c": 507, "p": 1, "pc": 99.8}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 201, "c": 157, "p": 44, "pc": 78.1}, "MILESTONE D": {"t": 162, "c": 160, "p": 2, "pc": 98.8}, "MILESTONE E": {"t": 2, "c": 1, "p": 1, "pc": 50.0}, "MILESTONE F": {"t": 194, "c": 5, "p": 189, "pc": 2.6}, "MILESTONE G": {"t": 36, "c": 36, "p": 0, "pc": 100.0}, "MILESTONE H": {"t": 29, "c": 29, "p": 0, "pc": 100.0}, "MILESTONE I": {"t": 2, "c": 0, "p": 2, "pc": 0.0}}}, "I - Instrumentation": {"t": 1131, "c": 1126, "p": 5, "pc": 99.6, "ms": {"MILESTONE A": {"t": 1013, "c": 1013, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 32, "c": 30, "p": 2, "pc": 93.8}, "MILESTONE D": {"t": 9, "c": 9, "p": 0, "pc": 100.0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 42, "c": 40, "p": 2, "pc": 95.2}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 35, "c": 34, "p": 1, "pc": 97.1}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "T - Telecom": {"t": 1886, "c": 525, "p": 1361, "pc": 27.8, "ms": {"MILESTONE A": {"t": 122, "c": 122, "p": 0, "pc": 100.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 462, "c": 243, "p": 219, "pc": 52.6}, "MILESTONE D": {"t": 34, "c": 28, "p": 6, "pc": 82.4}, "MILESTONE E": {"t": 2, "c": 0, "p": 2, "pc": 0.0}, "MILESTONE F": {"t": 1191, "c": 118, "p": 1073, "pc": 9.9}, "MILESTONE G": {"t": 14, "c": 12, "p": 2, "pc": 85.7}, "MILESTONE H": {"t": 2, "c": 2, "p": 0, "pc": 100.0}, "MILESTONE I": {"t": 59, "c": 0, "p": 59, "pc": 0.0}}}, "Grand Total": {"t": 4249, "c": 2635, "p": 1614, "pc": 62.0, "ms": {"MILESTONE A": {"t": 1733, "c": 1723, "p": 10, "pc": 99.4}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 695, "c": 430, "p": 265, "pc": 61.9}, "MILESTONE D": {"t": 205, "c": 197, "p": 8, "pc": 96.1}, "MILESTONE E": {"t": 4, "c": 1, "p": 3, "pc": 25.0}, "MILESTONE F": {"t": 1427, "c": 163, "p": 1264, "pc": 11.4}, "MILESTONE G": {"t": 50, "c": 48, "p": 2, "pc": 96.0}, "MILESTONE H": {"t": 74, "c": 73, "p": 1, "pc": 98.6}, "MILESTONE I": {"t": 61, "c": 0, "p": 61, "pc": 0.0}}}}, "KENT": {"B - Building": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "H - HVAC": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "M - Mechanical": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "P - Piping & Vessel": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "S - Safety": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "E - Electrical": {"t": 606, "c": 41, "p": 565, "pc": 6.8, "ms": {"MILESTONE A": {"t": 55, "c": 25, "p": 30, "pc": 45.5}, "MILESTONE B": {"t": 91, "c": 8, "p": 83, "pc": 8.8}, "MILESTONE C": {"t": 39, "c": 3, "p": 36, "pc": 7.7}, "MILESTONE D": {"t": 121, "c": 0, "p": 121, "pc": 0.0}, "MILESTONE E": {"t": 24, "c": 4, "p": 20, "pc": 16.7}, "MILESTONE F": {"t": 18, "c": 0, "p": 18, "pc": 0.0}, "MILESTONE G": {"t": 69, "c": 1, "p": 68, "pc": 1.4}, "MILESTONE H": {"t": 174, "c": 0, "p": 174, "pc": 0.0}, "MILESTONE I": {"t": 15, "c": 0, "p": 15, "pc": 0.0}}}, "I - Instrumentation": {"t": 313, "c": 46, "p": 267, "pc": 14.7, "ms": {"MILESTONE A": {"t": 64, "c": 14, "p": 50, "pc": 21.9}, "MILESTONE B": {"t": 16, "c": 13, "p": 3, "pc": 81.2}, "MILESTONE C": {"t": 18, "c": 4, "p": 14, "pc": 22.2}, "MILESTONE D": {"t": 25, "c": 0, "p": 25, "pc": 0.0}, "MILESTONE E": {"t": 41, "c": 10, "p": 31, "pc": 24.4}, "MILESTONE F": {"t": 22, "c": 4, "p": 18, "pc": 18.2}, "MILESTONE G": {"t": 12, "c": 0, "p": 12, "pc": 0.0}, "MILESTONE H": {"t": 87, "c": 1, "p": 86, "pc": 1.1}, "MILESTONE I": {"t": 28, "c": 0, "p": 28, "pc": 0.0}}}, "T - Telecom": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "Grand Total": {"t": 919, "c": 87, "p": 832, "pc": 9.5, "ms": {"MILESTONE A": {"t": 119, "c": 39, "p": 80, "pc": 32.8}, "MILESTONE B": {"t": 107, "c": 21, "p": 86, "pc": 19.6}, "MILESTONE C": {"t": 57, "c": 7, "p": 50, "pc": 12.3}, "MILESTONE D": {"t": 146, "c": 0, "p": 146, "pc": 0.0}, "MILESTONE E": {"t": 65, "c": 14, "p": 51, "pc": 21.5}, "MILESTONE F": {"t": 40, "c": 4, "p": 36, "pc": 10.0}, "MILESTONE G": {"t": 81, "c": 1, "p": 80, "pc": 1.2}, "MILESTONE H": {"t": 261, "c": 1, "p": 260, "pc": 0.4}, "MILESTONE I": {"t": 43, "c": 0, "p": 43, "pc": 0.0}}}}, "EACOP": {"B - Building": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "H - HVAC": {"t": 2, "c": 0, "p": 2, "pc": 0.0, "ms": {"MILESTONE A": {"t": 1, "c": 0, "p": 1, "pc": 0.0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 1, "c": 0, "p": 1, "pc": 0.0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "M - Mechanical": {"t": 403, "c": 12, "p": 391, "pc": 3.0, "ms": {"MILESTONE A": {"t": 5, "c": 2, "p": 3, "pc": 40.0}, "MILESTONE B": {"t": 96, "c": 0, "p": 96, "pc": 0.0}, "MILESTONE C": {"t": 33, "c": 1, "p": 32, "pc": 3.0}, "MILESTONE D": {"t": 66, "c": 0, "p": 66, "pc": 0.0}, "MILESTONE E": {"t": 47, "c": 9, "p": 38, "pc": 19.1}, "MILESTONE F": {"t": 46, "c": 0, "p": 46, "pc": 0.0}, "MILESTONE G": {"t": 31, "c": 0, "p": 31, "pc": 0.0}, "MILESTONE H": {"t": 56, "c": 0, "p": 56, "pc": 0.0}, "MILESTONE I": {"t": 23, "c": 0, "p": 23, "pc": 0.0}}}, "P - Piping & Vessel": {"t": 339, "c": 3, "p": 336, "pc": 0.9, "ms": {"MILESTONE A": {"t": 4, "c": 2, "p": 2, "pc": 50.0}, "MILESTONE B": {"t": 41, "c": 0, "p": 41, "pc": 0.0}, "MILESTONE C": {"t": 14, "c": 1, "p": 13, "pc": 7.1}, "MILESTONE D": {"t": 57, "c": 0, "p": 57, "pc": 0.0}, "MILESTONE E": {"t": 37, "c": 0, "p": 37, "pc": 0.0}, "MILESTONE F": {"t": 34, "c": 0, "p": 34, "pc": 0.0}, "MILESTONE G": {"t": 36, "c": 0, "p": 36, "pc": 0.0}, "MILESTONE H": {"t": 99, "c": 0, "p": 99, "pc": 0.0}, "MILESTONE I": {"t": 17, "c": 0, "p": 17, "pc": 0.0}}}, "S - Safety": {"t": 0, "c": 0, "p": 0, "pc": 0, "ms": {"MILESTONE A": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE B": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE C": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE D": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE E": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE F": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE G": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE H": {"t": 0, "c": 0, "p": 0, "pc": 0}, "MILESTONE I": {"t": 0, "c": 0, "p": 0, "pc": 0}}}, "E - Electrical": {"t": 2039, "c": 16, "p": 2023, "pc": 0.8, "ms": {"MILESTONE A": {"t": 238, "c": 10, "p": 228, "pc": 4.2}, "MILESTONE B": {"t": 295, "c": 2, "p": 293, "pc": 0.7}, "MILESTONE C": {"t": 76, "c": 3, "p": 73, "pc": 3.9}, "MILESTONE D": {"t": 331, "c": 0, "p": 331, "pc": 0.0}, "MILESTONE E": {"t": 100, "c": 1, "p": 99, "pc": 1.0}, "MILESTONE F": {"t": 68, "c": 0, "p": 68, "pc": 0.0}, "MILESTONE G": {"t": 214, "c": 0, "p": 214, "pc": 0.0}, "MILESTONE H": {"t": 651, "c": 0, "p": 651, "pc": 0.0}, "MILESTONE I": {"t": 66, "c": 0, "p": 66, "pc": 0.0}}}, "I - Instrumentation": {"t": 1320, "c": 174, "p": 1146, "pc": 13.2, "ms": {"MILESTONE A": {"t": 117, "c": 105, "p": 12, "pc": 89.7}, "MILESTONE B": {"t": 89, "c": 5, "p": 84, "pc": 5.6}, "MILESTONE C": {"t": 74, "c": 5, "p": 69, "pc": 6.8}, "MILESTONE D": {"t": 106, "c": 2, "p": 104, "pc": 1.9}, "MILESTONE E": {"t": 314, "c": 7, "p": 307, "pc": 2.2}, "MILESTONE F": {"t": 88, "c": 3, "p": 85, "pc": 3.4}, "MILESTONE G": {"t": 67, "c": 12, "p": 55, "pc": 17.9}, "MILESTONE H": {"t": 383, "c": 33, "p": 350, "pc": 8.6}, "MILESTONE I": {"t": 82, "c": 2, "p": 80, "pc": 2.4}}}, "T - Telecom": {"t": 329, "c": 5, "p": 324, "pc": 1.5, "ms": {"MILESTONE A": {"t": 6, "c": 5, "p": 1, "pc": 83.3}, "MILESTONE B": {"t": 9, "c": 0, "p": 9, "pc": 0.0}, "MILESTONE C": {"t": 79, "c": 0, "p": 79, "pc": 0.0}, "MILESTONE D": {"t": 20, "c": 0, "p": 20, "pc": 0.0}, "MILESTONE E": {"t": 6, "c": 0, "p": 6, "pc": 0.0}, "MILESTONE F": {"t": 190, "c": 0, "p": 190, "pc": 0.0}, "MILESTONE G": {"t": 2, "c": 0, "p": 2, "pc": 0.0}, "MILESTONE H": {"t": 2, "c": 0, "p": 2, "pc": 0.0}, "MILESTONE I": {"t": 15, "c": 0, "p": 15, "pc": 0.0}}}, "Grand Total": {"t": 4432, "c": 210, "p": 4222, "pc": 4.7, "ms": {"MILESTONE A": {"t": 371, "c": 124, "p": 247, "pc": 33.4}, "MILESTONE B": {"t": 530, "c": 7, "p": 523, "pc": 1.3}, "MILESTONE C": {"t": 276, "c": 10, "p": 266, "pc": 3.6}, "MILESTONE D": {"t": 581, "c": 2, "p": 579, "pc": 0.3}, "MILESTONE E": {"t": 504, "c": 17, "p": 487, "pc": 3.4}, "MILESTONE F": {"t": 426, "c": 3, "p": 423, "pc": 0.7}, "MILESTONE G": {"t": 350, "c": 12, "p": 338, "pc": 3.4}, "MILESTONE H": {"t": 1191, "c": 33, "p": 1158, "pc": 2.8}, "MILESTONE I": {"t": 203, "c": 2, "p": 201, "pc": 1.0}}}}}, "subsystems": [{"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-01 - Fire Water Jockey Pump A/B", "pri": "PS5 - Milestone C", "tt": 8, "cl": 0, "pd": 8, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-02 - Fire Water Pump A", "pri": "PS5 - Milestone C", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-03 - Fire Water Pump B", "pri": "PS5 - Milestone C", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-04 - Fire Water Pump Mini Flow Recycle", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-05 - Foam Skid", "pri": "PS5 - Milestone F", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-06 - Foam Concentrate Distribution", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-07 - Fire Water Ring Main & Distribution", "pri": "PS5 - Milestone C", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pri": "PS5 - Milestone F", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-09 - Inergen for EITS Building", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-10 - Water Mist Package", "pri": "PS5 - Milestone E", "tt": 6, "cl": 6, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-01 - Fire Fighting Generation / Distribution", "sub": "PS5-01-11 - Inergen for Power Gen Building", "pri": "PS5 - Milestone E", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-02 - Safety / Evacuation equipment", "sub": "PS5-02-01 - Miscellaneous Safety equipment", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-02 - Safety / Evacuation equipment", "sub": "PS5-02-02 - Portable Fire Fighting Equipments", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-01 - FZ-01 - Process Area", "pri": "PS5 - Milestone H", "tt": 15, "cl": 0, "pd": 15, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-03 - FZ-03 - Buildings Area", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pri": "PS5 - Milestone F", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-06 - FZ-06 - Transformer Area", "pri": "PS5 - Milestone E", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-07 - FZ-07 - Pretreatment Area", "pri": "PS5 - Milestone E", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pri": "PS5 - Milestone E", "tt": 7, "cl": 0, "pd": 7, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pri": "PS5 - Milestone E", "tt": 1, "cl": 1, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pri": "PS5 - Milestone E", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pri": "PS5 - Milestone E", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pri": "PS5 - Milestone E", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-91 - Multicore cables & JB", "sub": "PS5-91-01 - Multicore cables & JB", "pri": "PS5 - Milestone A", "tt": 64, "cl": 14, "pd": 50, "pc": 21.9, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-15 - FZ-15 - Power Generation Building - Generator Room 1", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-16 - FZ-16 - Power Generation Building - Generator Room 2", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-17 - FZ-17 - Power Generation Building - Generator Room 3", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-18 - FZ-18 - Power Generation Building - Generator Room 4", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-19 - FZ-19 - Power Generation Building - Battery Room", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pri": "PS5 - Milestone C", "tt": 2, "cl": 2, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-21 - FZ-21 - Power Generation Building - Air Handling Unit", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-22 - FZ-G1 - Guard House", "pri": "PS5 - Milestone I", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-24 - FZ - Office and Facilities Building", "pri": "PS5 - Milestone I", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-25 - FZ - Workshop & Warehouse", "pri": "PS5 - Milestone I", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-04 - Surface Control & Supervision", "sub": "PS5-04-01 - Office Building PCS System", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-04 - Surface Control & Supervision", "sub": "PS5-04-02 - Office Building SIS/FGS System", "pri": "PS5 - Milestone E", "tt": 8, "cl": 0, "pd": 8, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-04 - Surface Control & Supervision", "sub": "PS5-04-03 - 33kV ICSS System", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-04 - Surface Control & Supervision", "sub": "PS5-04-04 - 33kV PCS System", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-04 - Surface Control & Supervision", "sub": "PS5-04-05 - 33kV SIS/FGS System", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-05 - Emergency power Generation/Distribution", "sub": "PS5-05-01 - Emergency Diesel Generator Package", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-05 - Emergency power Generation/Distribution", "sub": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pri": "PS5 - Milestone C", "tt": 5, "cl": 5, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS5-06-01 - AC UPS - EITS Building", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS5-06-02 - AC UPS - Power Generator Building", "pri": "PS5 - Milestone B", "tt": 6, "cl": 6, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS5-06-03 - AC UPS - Office & Facilities Building", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS5-06-04 - AC UPS - Guard House", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-01 - PAGA", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-03 - Telephone", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-04 - Hotline", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-07 - Multi-Channel Voice Recorder", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-11 - Corporate LAN  (SIE)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-14 - Industrial Data Network (SII SP1)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-23 - VHF Trunk Radio System", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-34 - Satphone", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-35 - Optical Transport Network", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-36 - Pipeline FO Cable & EPRS", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-51 - Entertainment", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-52 - Process & Security CCTV", "pri": "PS5 - Milestone F", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-55 - Videoconference", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-61 - Meteocean", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-71 - Structured Cabling (CAT6)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-72 - Structured Cabling (FO)", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-81 - Guard tour", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-82 - Key Management", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-85 - Access Control, POB & e-Mustering", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-86 - Integrated Security Management System", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-92 - Telecom Mast", "pri": "PS5 - Milestone C", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-08 - Telecom", "sub": "PS5-08-93 - Telecom Monitoring System", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-09 - HVAC", "sub": "PS5-09-01 - HVAC for Office and Facilities building", "pri": "PS5 - Milestone I", "tt": 7, "cl": 0, "pd": 7, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-09 - HVAC", "sub": "PS5-09-02 - HVAC for Guard House", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-09 - HVAC", "sub": "PS5-09-03 - HVAC for Generator Building", "pri": "PS5 - Milestone D", "tt": 9, "cl": 0, "pd": 9, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-09 - HVAC", "sub": "PS5-09-04 - HVAC for Workshop & Warehouse", "pri": "PS5 - Milestone I", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-09 - HVAC", "sub": "PS5-09-05 - HVAC for EITS Building", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-0H - High Integrity Protection System", "sub": "PS5-0H-01 - HIPPS", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-01 - Export Pipeline Pig Receiver", "pri": "PS5 - Milestone H", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-02 - Crude Oil Export Pump A", "pri": "PS5 - Milestone H", "tt": 53, "cl": 0, "pd": 53, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-03 - Crude Oil Export Pump B", "pri": "PS5 - Milestone H", "tt": 52, "cl": 0, "pd": 52, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-04 - Crude Oil Export Pump C", "pri": "PS5 - Milestone H", "tt": 52, "cl": 0, "pd": 52, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pri": "PS5 - Milestone H", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-25 - Export / Off Loading", "sub": "PS5-25-07 - Export Pipeline Pig Launcher", "pri": "PS5 - Milestone H", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-01 - Closed Drain Header 1", "pri": "PS5 - Milestone G", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-02 - Closed Drain Header 2", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-03 - Closed Drain Drum and Pump 01", "pri": "PS5 - Milestone G", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-04 - Closed Drain Drum and Pump 02", "pri": "PS5 - Milestone E", "tt": 7, "cl": 0, "pd": 7, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-05 - HP Relief Header", "pri": "PS5 - Milestone G", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-06 - Relief Drum and Pump", "pri": "PS5 - Milestone G", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-07 - Open Drains (OD2)", "pri": "PS5 - Milestone G", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-08 - Open Drain Sump and Pumps", "pri": "PS5 - Milestone G", "tt": 8, "cl": 0, "pd": 8, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-09 - Observation Basin", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-10 - Oil Skimmer Package", "pri": "PS5 - Milestone I", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-11 - Open Drain Interceptor", "pri": "PS5 - Milestone I", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-12 - Open Drains (OD3)", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-16 - LP Relief Header", "pri": "PS5 - Milestone G", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-28 - Closed Drains / Open Drains", "sub": "PS5-28-17 - Reinjection Pump", "pri": "PS5 - Milestone H", "tt": 7, "cl": 0, "pd": 7, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-50 - Water Lifting", "sub": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pri": "PS5 - Milestone I", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-50 - Water Lifting", "sub": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pri": "PS5 - Milestone I", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-50 - Water Lifting", "sub": "PS5-50-03 - Water Pre-Treatment Package", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-53 - Water Treatment", "sub": "PS5-53-01 - Utility Water / Storage Tank", "pri": "PS5 - Milestone C", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-53 - Water Treatment", "sub": "PS5-53-02 - Water Distribution Pump A/B", "pri": "PS5 - Milestone E", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-53 - Water Treatment", "sub": "PS5-53-03 - Water Softener Package", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-53 - Water Treatment", "sub": "PS5-53-04 - Water Treatment Purification Package", "pri": "PS5 - Milestone F", "tt": 5, "cl": 0, "pd": 5, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-53 - Water Treatment", "sub": "PS5-53-05 - Water Distribution Header", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-53 - Water Treatment", "sub": "PS5-53-06 - Water Distribution Consumers", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pri": "PS5 - Milestone B", "tt": 3, "cl": 3, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-21 - Diesel Transfer Pump A/B", "pri": "PS5 - Milestone B", "tt": 4, "cl": 4, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-20 - Diesel Fuel Day Tank", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pri": "PS5 - Milestone H", "tt": 3, "cl": 1, "pd": 2, "pc": 33.3, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-08 - CFO Pre-Pressure Modules", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-06 - Crude Fuel Separation Module", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-03 - Electrical Earthing - Generator Building", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-01 - Electrical Earthing", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-73 - Engine D Cooling system", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-72 - Engine C Cooling system", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-71 - Engine B Cooling system", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-13 - Power Generation Package E", "pri": "PS5 - Milestone D", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-14 - Power Gen Package E (UCP)", "pri": "PS5 - Milestone D", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-70 - Engine A Cooling system", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-17 - Power Gen Package F (UCP)", "pri": "PS5 - Milestone D", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-19 - Power Generation Package G", "pri": "PS5 - Milestone E", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-20 - Power Gen Package G (UCP)", "pri": "PS5 - Milestone E", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-23 - Instrument Air Distribution lines", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-24 - Cooling Water Tank & Pump", "pri": "PS5 - Milestone E", "tt": 2, "cl": 2, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pri": "PS5 - Milestone E", "tt": 2, "cl": 2, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-28 - Air Receiver A & Air Regulator A", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-29 - Air Receiver B & Air Regulator B", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-30 - Air Receiver C & Air Regulator C", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-31 - Air Receiver D & Air Regulator D", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-32 - Air Receiver E & Air Regulator E", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-33 - Air Receiver F & Air Regulator F", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-34 - Air Receiver G & Air Regulator G", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-39 - Injector Tip Cooling Module E", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-40 - Injector Tip Cooling Module F", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-41 - Injector Tip Cooling Module G", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-38 - Injector Tip Cooling Module D", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-37 - Injector Tip Cooling Module C", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-36 - Injector Tip Cooling Module B", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-35 - Injector Tip Cooling Module A", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-27 - Compressed Air Starting Skid", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-26 - Instrument Air Compressor Skid", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-22 - Power Gen Master UCP", "pri": "PS5 - Milestone B", "tt": 8, "cl": 0, "pd": 8, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-16 - Power Generation Package F", "pri": "PS5 - Milestone D", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-11 - Power Gen Package D (UCP)", "pri": "PS5 - Milestone D", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-10 - Power Generation Package D", "pri": "PS5 - Milestone D", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-74 - Engine E Cooling system", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-75 - Engine F Cooling system", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-76 - Engine G Cooling system", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pri": "PS5 - Milestone D", "tt": 37, "cl": 0, "pd": 37, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pri": "PS5 - Milestone G", "tt": 17, "cl": 1, "pd": 16, "pc": 5.9, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pri": "PS5 - Milestone G", "tt": 17, "cl": 0, "pd": 17, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pri": "PS5 - Milestone I", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pri": "PS5 - Milestone B", "tt": 54, "cl": 0, "pd": 54, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pri": "PS5 - Milestone D", "tt": 44, "cl": 0, "pd": 44, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pri": "PS5 - Milestone A", "tt": 55, "cl": 25, "pd": 30, "pc": 45.5, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-08 - Electrical Control System", "pri": "PS5 - Milestone C", "tt": 28, "cl": 0, "pd": 28, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pri": "PS5 - Milestone G", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pri": "PS5 - Milestone F", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pri": "PS5 - Milestone F", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-13 - Power Distribution Board Office Building - PS5-61-IG-0020", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-61 - Power distribution (HV, LV)", "sub": "PS5-61-14 - Power Distribution Board Workshop & Warehouse - PS5-61-IG-0009", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pri": "PS5 - Milestone G", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pri": "PS5 - Milestone G", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pri": "PS5 - Milestone G", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pri": "PS5 - Milestone G", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pri": "PS5 - Milestone B", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pri": "PS5 - Milestone B", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pri": "PS5 - Milestone G", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pri": "PS5 - Milestone G", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pri": "PS5 - Milestone B", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pri": "PS5 - Milestone B", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-18 - Workshop & Warehouse Normal L&SP DB - PS5-61-IG-0004", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-19 - Workshop & Warehouse Emergency L&SP DB - PS5-05-IG-0101", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-62 - Lighting", "sub": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone D", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-02 - Electrical Earthing - Office and Facilities building", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-08 - Power Gen Package C (UCP)", "pri": "PS5 - Milestone D", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-04 - Electrical Earthing - EITS Building", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-05 - Electrical Earthing - Guard Hut A & B", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-06 - Electrical Earthing - Guard House", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-63 - Earthing", "sub": "PS5-63-07 - Electrical Earthing - Workshop & Warehouse", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-01 - CFO Storage Tank Feed Heater", "pri": "PS5 - Milestone H", "tt": 12, "cl": 0, "pd": 12, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-02 - CFO Allocation Metering Package", "pri": "PS5 - Milestone H", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pri": "PS5 - Milestone H", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-04 - CFO Storage Tank", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-05 - CFO Transfer Pump A/B", "pri": "PS5 - Milestone H", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-07 - Power Generation Package C", "pri": "PS5 - Milestone D", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pri": "PS5 - Milestone H", "tt": 6, "cl": 0, "pd": 6, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-05 - Power Gen Package B (UCP)", "pri": "PS5 - Milestone B", "tt": 4, "cl": 4, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-12 - CFO Service Tank", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-13 - CFO Service Pump A/B", "pri": "PS5 - Milestone H", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pri": "PS5 - Milestone F", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-15 - Diesel Fuel Storage Tank", "pri": "PS5 - Milestone F", "tt": 4, "cl": 1, "pd": 3, "pc": 25.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pri": "PS5 - Milestone F", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-17 - Diesel Fuel Distribution Header", "pri": "PS5 - Milestone F", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-18 - Diesel Separator Module", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-71 - Fuel Oil / Diesel Oil", "sub": "PS5-71-19 - Diesel Separator Module (UCP)", "pri": "PS5 - Milestone F", "tt": 3, "cl": 3, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-04 - Power Generation Package B", "pri": "PS5 - Milestone B", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pri": "PS5 - Milestone B", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-02 - Power Gen Package A (UCP)", "pri": "PS5 - Milestone B", "tt": 4, "cl": 4, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-60 - Main Power Generation", "sub": "PS5-60-01 - Power Generation Package A", "pri": "PS5 - Milestone B", "tt": 10, "cl": 0, "pd": 10, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-74 - Inert Gas / Nitrogen gen. and dist.", "sub": "PS5-74-01 - N2 Generation Skid", "pri": "PS5 - Milestone F", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-74 - Inert Gas / Nitrogen gen. and dist.", "sub": "PS5-74-02 - N2 Generation Skid (UCP)", "pri": "PS5 - Milestone F", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-74 - Inert Gas / Nitrogen gen. and dist.", "sub": "PS5-74-03 - Nitrogen Receiver", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-74 - Inert Gas / Nitrogen gen. and dist.", "sub": "PS5-74-04 - Nitrogen Distribution Header", "pri": "PS5 - Milestone F", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-75 - Chemical storage & injection", "sub": "PS5-75-01 - DRA Injection Package", "pri": "PS5 - Milestone G", "tt": 6, "cl": 0, "pd": 6, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-75 - Chemical storage & injection", "sub": "PS5-75-02 - Biocide Injection Package", "pri": "PS5 - Milestone G", "tt": 6, "cl": 0, "pd": 6, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-75 - Chemical storage & injection", "sub": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pri": "PS5 - Milestone G", "tt": 6, "cl": 0, "pd": 6, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-78 - Lifting equipment", "sub": "PS5-78-01 - Lifting and handling equipment", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-79 - Insulation/trace Heating", "sub": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pri": "PS5 - Milestone H", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-01 - Sanitary Sewage Collection", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-02 - Sewage Treatment Plant Package", "pri": "PS5 - Milestone I", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-03 - Sewage Treatment Plant Package (UCP)", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-04 - Sewage Treatment Plant Discharge Piping", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-05 - Office and Facilities building", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-06 - Guard House Building", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS5-82-07 - Guard Huts", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-83 - Technical rooms", "sub": "PS5-83-01 - EITS Building", "pri": "PS5 - Milestone A", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-84 - Workshop / Warehouse", "sub": "PS5-84-01 - Generator Building", "pri": "PS5 - Milestone E", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-84 - Workshop / Warehouse", "sub": "PS5-84-02 - Workshop & Warehouse", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-84 - Workshop / Warehouse", "sub": "PS5-84-03 - Shelters", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-86 - Structures", "sub": "PS5-86-01 - Shelters", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-03 - ESD and Fire & gas", "sub": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pri": "PS5 - Milestone E", "tt": 3, "cl": 3, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS5-99 - Area Completion", "sub": "PS5-99-01 - Area Completion for Building area", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-99 - Area Completion", "sub": "PS5-99-02 - Area Completion for Utility area", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-99 - Area Completion", "sub": "PS5-99-03 - Area Completion for Power Distribution area", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-99 - Area Completion", "sub": "PS5-99-04 - Area Completion for Process area", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-99 - Area Completion", "sub": "PS5-99-05 - Area Completion for CFO area", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}, {"sys": "PS5-99 - Area Completion", "sub": "PS5-99-06 - Area Completion for Power Generation area", "pri": "PS5 - Milestone I", "tt": 0, "cl": 0, "pd": 0, "pc": 0, "ap": 0, "st": ""}], "a_punches": {"total": 2199, "by_company": {"CPP AGI": 1291, "EPS VENDOR": 374, "EPS UNATRAC": 227, "KENT": 153, "EITS": 88, "EPS SULZER": 57, "EACOP": 9}, "by_discipline": {"P": 687, "E": 649, "M": 580, "I": 245, "T": 21, "H": 9, "B": 8}, "items": [{"id": "PL-000073", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000074", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000075", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000076", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000077", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000078", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000079", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "Gen-Set nameplate and equipment tagging not complete.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000170", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "CE mark not present on pump skid.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000171", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "CE mark not present on pump skid.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000172", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "CE mark not present on pump skid.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000173", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Thermowells are to be replaced.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-000174", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Thermowells are to be replaced.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-000175", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Thermowells are to be replaced.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-000176", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "PS5-25-LIT-3101A: Sunshade is damaged.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-000177", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Sunshade has chips and appears to be damaged - Local to PS5-25-BI-1274C.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-000330", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.1:CABLE PROTECTION IS DAMAGED", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000333", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.4:PAINT DAMAGED FROM LIFTING POINTS", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000335", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.1:THE FUEL FILTER CONNECTING THREAD IS CORRODED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000336", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.2:THE BOTTOM HOLE ASSESORY IS DAMAGED", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000339", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.5:GENERATOR PAINT IRREGULARITY.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000340", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.6:BENDING OF THE HEAD CONNECTING PIPE IN ENGINE.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000341", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.7: RUST IN MULTIPLE LOCATIONS", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000342", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.8:LIFTING POINT PAINT DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000344", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.1: RUST IN MULTIPLE AREAS", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000345", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.2:PAINT DAMAGED AT LIFTING POINT", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000346", "as": "PS5-60-UR-8100A", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4: A BUTTON ON GENERATOR CONTROL PANEL IS BROKEN", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-000347", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.1:RUST IN COUPLING AND OTHER PLACES.", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000349", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.3:LIFTING POINTS PAINT DAMAGED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000351", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.1:RUST IN MULTIPLE PLACES", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000352", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.2:LIFTING POINTS PAINT ARE DAMAGED", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000353", "as": "PS5-60-UR-8100A", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.4: A jumper has been installed to short the CT at the alternator JB – Jumper to be removed once CTs will be connected and shorted at the CRO GCP via permanent cable.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-000354", "as": "PS5-60-UR-8100A", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.5: During preservation, VTs are disconnected in the cable terminal box to perform Insulation Resistance test.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-000355", "as": "PS5-60-UR-8100B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.3: A jumper has been installed to short the CT at the alternator JB – Jumper to be removed once CTs will be connected and shorted at the CRO GCP via permanent cable.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-000356", "as": "PS5-60-UR-8100B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.4: During preservation, VTs are disconnected in the cable terminal box to perform Insulation Resistance test.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-000357", "as": "PS5-60-UR-8100C", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.9: A jumper has been installed to short the CT at the alternator JB – Jumper to be removed once CTs will be connected and shorted at the CRO GCP via permanent cable.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000358", "as": "PS5-60-UR-8100C", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.10: During preservation, VTs are disconnected in the cable terminal box to perform Insulation Resistance test.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000359", "as": "PS5-60-UR-8100D", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.5: A jumper has been installed to short the CT at the alternator JB – Jumper to be removed once CTs will be connected and shorted at the CRO GCP via permanent cable.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000360", "as": "PS5-60-UR-8100D", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.6: During preservation, VTs are disconnected in the cable terminal box to perform Insulation Resistance test.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000361", "as": "PS5-60-UR-8100G", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.3: A jumper has been installed to short the CT at the alternator JB – Jumper to be removed once CTs will be connected and shorted at the CRO GCP via permanent cable.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-000362", "as": "PS5-60-UR-8100G", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.4: During preservation, VTs are disconnected in the cable terminal box to perform Insulation Resistance test.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-000364", "as": "PS5-25-VP-1100", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "Some areas inside the pig receiver are rust", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000365", "as": "PS5-25-VP-1200", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "Some place in the pig lancher is rust", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000423", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4:EXHAUST FLANGE IS NOT PAINTED.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000426", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.3:THE FILTER HAS NO OIL INSIDE IT.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000427", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.4:THERE IS RUST INSIDE THE DAMPER AND SEVERAL PARTS OF THE GENERATOR .", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000429", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.6:PAINT DAMAGED FROM BODY OF THE GENERATOR", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000430", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.7:LIFTING POINT PAINT DAMAGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000431", "as": "PS5-60-UR-8100F", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4:Jacket water heater control box button is damaged", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000432", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.1:unavailability of oil in the filter", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000434", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.3:The head of the cam shaft cover plug bolt is damaged", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000435", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.4:The generator has multiple rusts,Including damper", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000437", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.6:lifting points paint peeling; a little paint damage on the generator", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000467", "as": "PS5-01-UK-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "4:DOOR CANOPY IS DAMAGED", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000468", "as": "PS5-01-UK-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "4.1:THE KNOB OF THE EMERGENCY FIRE DOOR IS MISSING", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000469", "as": "PS5-01-UK-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "4.2: 4 DOOR KEYS ARE BEND", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000478", "as": "PS5-25-MOV-0026", "di": "I", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "Ensure that the mechanical stopper minimum flow through 25-MOV-0026 is higher than the export pump minimum flow.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-000479", "as": "PS5-25-MOV-0027", "di": "I", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "Ensure that the mechanical stopper minimum flow through 25-MOV-0027 is higher than the export pump minimum flow.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-000504", "as": "PS5-05-UR-8100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.7:THE MONORAIL CRANE IS IMPROPERLY INSTALLED, WITH ITS WHEEL MISALIGNED AND OUT OF POSITION, CREATING A SIGNIFICANT RISK OF MALFUNCTION AND OPERATIONAL FAILURE", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-000516", "as": "PS5-05-UR-8100", "di": "E", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.14:EARTHING CABLE JUMPERS BETWEEN ELECTRICAL CABLE TRAYS ARE NOT EXISTING ON MANY LOCATIONS", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-000517", "as": "PS5-05-UR-8100", "di": "I", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.15:INSTRUMENT CABLE RUNNING ON COOLING PIPE WITH TIE RODS", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-000519", "as": "PS5-05-UR-8100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.17:THERE IS NO TAG NUMBER ON TROLLEY BEAM ,MANUAL TROLLEY & CHAIN BLOCKS", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-000521", "as": "PS5-05-UR-8100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.19:NOZZLE 10 (FUEL FILLING WITH OVERFILL PREVENTION VALVE) FITTED WITH PTFE TAPE. REFERENCE PID TZ-MID-60-UTR2-130001_05.", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-000522", "as": "PS5-05-UR-8100", "di": "E", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.20:LIGHTING JB DOES NOT HAVE TAG NUMBER JB DOES NOT HAVE MOISTURE ABSORBER (SUCH AS DESSICANT BAG- VPCI)", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-000550", "as": "PS5-05-UR-8100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "4.43:SPARE INSULATION , CLADDING (TO INSULATE AND CLAD MUFFLER RELATED JOINTS), ATTACHMENT BOLT SET, NOT RECEIVED, AND DETAILED PACKING LIST IS NOT AVAILABLE.", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-000621", "as": "PS5-60-UR-8100E", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "Potential transformer connection inside the alternator box", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000622", "as": "PS5-60-UR-8100E", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "CTs at the alternator Juncon Box Jumpered (2CT1/2CT2)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000623", "as": "PS5-60-UR-8100F", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "Potential transformer connections inside the", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000624", "as": "PS5-60-UR-8100F", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "CTs at the alternator Juncon Box are Jumpered (2CT1/2CT2)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000702", "as": "PS5-61-IU-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4:Found radiator bottom and top angle bar support bolt & nuts need to be tighted properly.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000703", "as": "PS5-61-IU-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.1:Found all transformer radiator support paint need to be provided", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000704", "as": "PS5-61-IU-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4:Found radiator bottom area unpainted steel angle bar support need to be painted", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000705", "as": "PS5-61-IU-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.1:Found all transformer radiator support paint need to be provided", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000706", "as": "PS5-61-IU-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4:Found radiator bottom and top angle bar support bolt & nuts need to be tighted properly.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000707", "as": "PS5-61-IU-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.1:Found all transformer radiator support paint need to be provided", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000711", "as": "PS5-71-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "4:CAT LUBE OIL 15W40, USED FOR PRESERVATION, MUST BE DRAINED AND FLUSHED BEFORE COMMISSIONING.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000712", "as": "PS5-71-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "4:CAT LUBE OIL 15W40, USED FOR PRESERVATION, MUST BE DRAINED AND FLUSHED BEFORE COMMISSIONING.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000713", "as": "PS5-71-PA-3200", "di": "M", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4:CAT LUBE OIL 15W40, USED FOR PRESERVATION, MUST BE DRAINED AND FLUSHED BEFORE COMMISSIONING.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000720", "as": "PS5-60-UA-5100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "4:THE WOODEN CRATE IS COMPLETELY SHATTERED.", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000722", "as": "PS5-60-UA-5100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "4.2:SOME OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000724", "as": "PS5-60-UA-5100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "4.4:NO PROPER PACKING LIST PROVIDED FOR COMMISSIONING SPARES", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000725", "as": "PS5-60-UA-5100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "4.5:TRACES OF COOLANT FOUND ON THE TOP OF THE COOLANT TANK", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000726", "as": "PS5-60-UA-5100", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "4.6:SOME PARTS ARE COMPLETELY RUSTED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000727", "as": "PS5-60-UO-81100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000728", "as": "PS5-60-UO-81100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000729", "as": "PS5-60-UO-81100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000730", "as": "PS5-60-UO-81100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000731", "as": "PS5-60-UO-81100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000732", "as": "PS5-60-UO-81100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000733", "as": "PS5-60-UO-81100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000734", "as": "PS5-60-UZ-8200A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-35 - Injector Tip Cooling Module A", "de": "4:THE PAINT ON THE INJECTOR TIP COOLING MODULE FLANGE IS CRACKED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000735", "as": "PS5-60-UZ-8200A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-35 - Injector Tip Cooling Module A", "de": "4.1:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000736", "as": "PS5-60-UZ-8200B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-36 - Injector Tip Cooling Module B", "de": "4:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000737", "as": "PS5-60-UZ-8200C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-37 - Injector Tip Cooling Module C", "de": "4:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000738", "as": "PS5-60-UZ-8200D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-38 - Injector Tip Cooling Module D", "de": "4:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000739", "as": "PS5-60-UZ-8200E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-39 - Injector Tip Cooling Module E", "de": "4:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000740", "as": "PS5-60-UZ-8200F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-40 - Injector Tip Cooling Module F", "de": "4:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000743", "as": "PS5-60-VS-9100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "de": "4.1:WATER INGRESS HAS BEEN DETECTED INSIDE THE MIST ELIMINATOR AND THE MOTOR", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000744", "as": "PS5-60-VS-9100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "de": "4:WATER INGRESS HAS BEEN DETECTED INSIDE THE MIST ELIMINATOR AND THE MOTORS.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000745", "as": "PS5-60-VS-9100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "de": "4.1:SIGNS OF RUST HAVE BEEN OBSERVED INSIDE ALL THE MOTORS OF THE MIST ELIMINATOR, INDICATING POSSIBLE EXPOSURE TO MOISTURE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000746", "as": "PS5-60-VS-9100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "de": "4:SIGNS OF RUST HAVE BEEN OBSERVED INSIDE ALL THE MOTORS OF THE MIST ELIMINATOR, INDICATING POSSIBLE EXPOSURE TO MOISTURE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000747", "as": "PS5-60-VS-9100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "de": "4:SIGNS OF RUST HAVE BEEN OBSERVED INSIDE ALL THE MOTORS OF THE MIST ELIMINATOR, INDICATING POSSIBLE EXPOSURE TO MOISTURE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000748", "as": "PS5-60-VS-9100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "4:SIGNS OF RUST HAVE BEEN OBSERVED INSIDE ALL THE MOTORS OF THE MIST ELIMINATOR, INDICATING POSSIBLE EXPOSURE TO MOISTURE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000749", "as": "PS5-60-VS-9100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "de": "4:SIGNS OF RUST HAVE BEEN OBSERVED INSIDE ALL THE MOTORS OF THE MIST ELIMINATOR, INDICATING POSSIBLE EXPOSURE TO MOISTURE", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-000750", "as": "PS5-71-UZ-6500", "di": "E", "co": "EPS UNATRAC", "su": "PS5-71-18 - Diesel Separator Module", "de": "4:THE JB DOOR OF THE DO SEPARATOR IS NOT FIXED, AND THE BOLTS ARE MISSING.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000751", "as": "PS5-71-UZ-6800A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "4:SOME OPENINGS ARE IMPROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000754", "as": "PS5-71-UZ-6800A", "di": "E", "co": "EPS UNATRAC", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "4.3:Control panel key is missing.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-000755", "as": "PS5-71-UZ-6800B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "4:CONTROL PANEL KEY IS MISSING", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-000756", "as": "PS5-71-UZ-6800B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "4.1:NO LUBE OIL AVAILABLE AT THE VIEWING GLASS.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-000757", "as": "PS5-71-UZ-6800B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "4.2:A LOT OF OPENINGS ARE NOT PROPERLY PLUGGED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-000759", "as": "PS5-60-UZ-8200G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "4:THE INJECTOR TIP COOLING MODULE HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000761", "as": "PS5-28-VDC-1100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "4.1:THE CLOSED DRAIN DRUM EXHIBITS PAINT DAMAGE.", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-000762", "as": "PS5-28-VDC-1100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "4.2:NO PACKING NOTE AVAILABLE FOR COMM. & STARTUP SPARES . FOUND- 4INCH 150 ASME GASKET(QUANTITY-1), REGULATOR KNOB, 1 BOLT, 10 STUD BOLT & 20 HEX NUT, 4INCH 150 ASME GASKET(QUANTITY -6) 2 MANUAL.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-000763", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4:THE CONTAINER IS DAMAGED", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000764", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.1:THE CONTAINER HAS SIGNIFICANT PAINT DAMAGE.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000765", "as": "PS5-71-UZ-6200", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.2:THE TUBE LIGHT FELL FROM ITS ORIGINAL POSITION AND GOT DAMAGED", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000766", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.3:THE SPOOL FROM THE DISPENSER HAS PAINT DAMAGE.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000767", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.4:THE METALLIC FLEXIBLE CONNECTION IS BROKEN AND DAMAGED.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000768", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.5:THE DISPENSER COVERS ARE NOT PROPERLY MOUNTED AND HAVE FALLEN TO THE GROUND.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000769", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.6:THE GASKET FOR THE SIDE VIEWING GLASS IS DAMAGED.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-000770", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.7:THE NUT & BOLT FOR THE SIDE VIEWING GLASS IS MISSING.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000771", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.8:THE ROLLING WIRE IS COMPRESSED BENEATH THE STRUCTURE.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000772", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.9:THE FLOW INDICATOR TRANSMITTER IS NOT MOUNTED OR BOLTED SECURELY.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000773", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.10:OPENED THE ROOF HATCH, BUT THE KEY IS STILL NOT WORKING; LOCK & KEY NEEDS TO BE REPLACED", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-000774", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.11:THE INLET SPOOL FOR THE VESSEL IS NOT MOUNTED PROPERLY.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000775", "as": "PS5-71-UZ-6200", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.12:THE CABLE LAID IN THE WALKWAY NEEDS TO BE REMOVED AND PROPERLY ORGANIZED IN THE CABLE TRAY/CHANNEL.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-000776", "as": "PS5-71-UZ-6200", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.13:THE CABLE NEEDS TO BE PROTECTED FROM SHARP EDGES.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000777", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.14:THE CHANNEL SHOULD BE FIXED SECURELY ON BOTH ENDS WITH SCREWS, AND A WIRE TAG SHOULD BE PROVIDED", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000778", "as": "PS5-71-UZ-6200", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.15:ALL THE PAPER TAG SHOULD BE REPLACED WITH A STAINLESS STEEL (SS) TAG", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000779", "as": "PS5-71-UZ-6200", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.16:ALL INSTRUMENT HANGING TAG (SS TAG) SHOULD BE PROVIDED.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000780", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.17:THE DISPENSER IS NOT SECURELY FIXED AND IS SHAKING.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000781", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.18:OPENED THE TECHNICAL ROOM DOOR; THE DOOR LOCK WAS JAMMED AND NOW IS WORKING, BUT NOT SMOOTHLY. THE LOCK COVER IS DAMAGED AND NEED TO BE REPLACED, AND THE DOOR FRAME IS NOT FIXED PROPERLY, RESULTING IN HEAVY SHAKING.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-000782", "as": "PS5-71-UZ-6200", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.19:THE TUBE LIGHT HAS FALLEN FROM ITS ORIGINAL POSITION AND IS HANGING IN THE TECHNICAL ROOM.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-000783", "as": "PS5-71-UZ-6200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "4.20:TWO NUT BOLTS ARE MISSING FROM THE M LADDER SUPPORT.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-000812", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4:THERE IS A SLIGHT BEND ON THE BODY OF THE ADAPTOR(ADAPTOR Ø650 to Øout 508 L1280 - inlet engine )", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000813", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.1:TWO OF THE STRAIGHT LENGTHS ARE BENT IN THREE PLACES(ADJUSTABLE STRAIGHT LENGTH L2850- 3000mm Ø650)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000814", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.2:FOUND MINOR SCRATCHES, GAPS ON THE OUTER COVER THAT COULD ALLOW WATER ENTRY INTO THE INSULATED AREA ,Gaps not properly filled/sealed, Partially used mastic to seal which have not working(STRAIGHT LENGTH L10000mm DIA 950/1150 EXHAUST LINE)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000815", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.3:A SMALL CUT WAS FOUND ON THE OUTER COVER OF THE STRAIGHT LENGTH L10000mm DIA 950/1150 EXHAUST LINE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000816", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.4:FOUND MINOR SCRATCHES, GAPS ON THE OUTER COVER THAT COULD ALLOW WATER ENTRY INTO THE INSULATED AREA , AND SMALL CUTS .(Gaps not properly filled/sealed, Partially used mastic to seal which have not working)this is general comment for SRN 302", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000817", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.6:FOUND MINOR SCRATCHES, GAPS ON THE OUTER COVER THAT COULD ALLOW WATER ENTRY INTO THE INSULATED AREA , AND SMALL CUTS .(Gaps not properly filled/sealed, Partially used mastic to seal which have not working)-STRAIGHT LENGTH L1250mm DIA 450/650 EXHAUST LINE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000818", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.7:FOUND MINOR SCRATCHES, GAPS ON THE OUTER COVER THAT COULD ALLOW WATER ENTRY INTO THE INSULATED AREA .(Gaps not properly filled/sealed, Partially used mastic to seal which have not working)-ADJUSTABLE LENGTH L6000-6250mm DIA 950/1150 EXHAUST LINE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000819", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.8:NO PROPER PACKING LIST/NOTE AVAILABLE FOR SRN 303 FASTNERS. FOUND BOLT- M12*60=3500, M16*80=450, M30*80=670, M36*80=690, M36*90=60 NUT- M36=750, M12=3500, M16=450 ,, M30=30 WASHER- M36=1500, M13=7000 ,M16=900, M31=700", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000820", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.9:FOUND SOME EXTRA MATERIAL IN SRN 303 (Not mentioned in PL) SILICON NEUTRA- 72 PCS. RIVETS -6 BOX PROETEX PTFE TAPE - 15 PCS ROPE SEAL - 1 PACKET", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000821", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.10:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100A", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000822", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100C", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000823", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100D", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000824", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100E", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000825", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100G", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-000826", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100F", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000827", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4:SOME BALL VALVES AND OPENINGS ARE IMPROPERLY PLUGGED IN COMPACT UNIT PS5-60-UO-81100B", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000828", "as": "PS5-60-UR-8100G", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.1: THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41700A/B)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-000829", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.11:THERE IS NO PROPER PACKING LIST, AND ACCORDING TO THE COLLI LIST, 1 REGULATING RING IS MISSING. ONLY 5 RINGS WERE FOUND ACROSS ALL THE BOXES.-SHIPPED LOOSE ITEM SRN 311", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000830", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.12:NO PROPER PACKING LIST AVAILABLE- SRN 311 CAPITAL SPARES", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000831", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.13:THE DRYER COVER IS DAMAGED- INSTRUMENTATION AIR STATION PS5-60-UA-5200", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000834", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.16:THE COMPRESSOR COVER GUIDE IS DAMAGED-INSTRUMENTATION AIR STATION PS5-60-UA-5200", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000835", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.17:THE PRV 5206 OUTLET IS NOT PLUGGED.-INSTRUMENTATION AIR STATION PS5-60-UA-5200", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000836", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.18: THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41100A/B)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000837", "as": "PS5-60-UR-8100C", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.1: THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41300A/B)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000838", "as": "PS5-60-UR-8100D", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.1:THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41400A/B)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000839", "as": "PS5-60-UR-8100E", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.1:THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41500A/B)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000840", "as": "PS5-60-UR-8100F", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.1:THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41600A/B)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000841", "as": "PS5-60-UR-8100B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.1:THE MAGNETIC FLOAT SWITCH OPENING IS NOT PROPERLY PLUGGED.(JACKET WATER EXPANSION TANK & SCAC EXPANSION TANK PS5-60-TX-41200A/B)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000842", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.19:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000843", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.2:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000844", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.2:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000845", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.2:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000846", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.2:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000847", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.2:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000848", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.2:THE INSULATION CLADDING IS NOT PROPERLY SEALED-450NB Y PIECE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000849", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.3:THE Y-PIECE IS BENT AT A CERTAIN POINT.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000850", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.20:Found Electric compressor motor solenoid valve power and earthing cable damaged for Instrumentation air station package (PS5-60-UA-5200).", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000851", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.21:All CO Control panel tag no need to be corrected as per building layout drawing- SRN 311 CO CONTROL CABINET", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000852", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.22:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000853", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.3:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000854", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4.3:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000855", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.3:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000856", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.4:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-000857", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.3:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000858", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.3:ALL THE SILENCERS HAVE PS4 TAGS, WHILE THE TARPAULINS HAVE PS5 TAGS, INDICATING THEY HAVE BEEN EXCHANGED.", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-000860", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4.4:THE AIR STARTING RECEIVER HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED.-PS5-60-VA-5100C", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000864", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.4:THE AIR STARTING RECEIVER HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED.-PS5-60-VA-5100F", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-000865", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4.4:THE AIR STARTING RECEIVER HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED.-PS5-60-VA-5100B", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000866", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4.5:THE AIR STARTING RECEIVER PS5-60-VA-5100E SOLENOID VALVE IS DISCONNECTED AND LYING ON THE GROUND.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-000867", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.5:THE MATERIAL OF THE VESSEL IS UNEVEN AND IRREGULAR.(AIR STARTING RECEIVER PS5-60-VA-5100F)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-000868", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4.24:THE AIR RECEIVER HAS MULTIPLE OPENINGS THAT ARE NOT PROPERLY PLUGGED(PS5-60-VA-5200)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-000870", "as": "PS5-28-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-10 - Oil Skimmer Package", "de": "4:FOUND TYRES WITH BUMPS(H150 PUMP SET +MOTOR+ MOBILE TROLLEY)", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-000871", "as": "PS5-28-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-10 - Oil Skimmer Package", "de": "4.1:THE H150 PUMPSET HAS OPENINGS THAT ARE NOT PROPERLY PLUGGED.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-000872", "as": "PS5-28-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-10 - Oil Skimmer Package", "de": "4.2:THE TERMINAL BOX EXHIBITS PAINT DAMAGE.(H150 PUMP SET +MOTOR+ MOBILE TROLLEY)", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-000873", "as": "PS5-28-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-10 - Oil Skimmer Package", "de": "4.3:START-UP SPARES ARE NOT AVAILABLE.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-000874", "as": "PS5-28-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-10 - Oil Skimmer Package", "de": "4.4:OVERAGE-FOUND INDUSTRIAL PLUG & SOCKET- OUTLETS DECONTACTOR AND BOXES,CLOSING MECHANISM & SOCKET DXN6.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-001011", "as": "PS5-60-IH-0002", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-22 - Power Gen Master UCP", "de": "Panel Tag Number need to be provided for PS5-60-IH-0002/1&2", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001012", "as": "PS5-60-IE-0002A", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002A", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001013", "as": "PS5-60-IE-0002B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002B", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001014", "as": "PS5-60-IE-0002C", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002C", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001015", "as": "PS5-60-IE-0002D", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002D", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001016", "as": "PS5-60-IE-0002E", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002E", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001017", "as": "PS5-60-IE-0002F", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002F", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001018", "as": "PS5-60-IE-0002G", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "Panel key's need to be provided for Panel PS5-60-IE-0002G", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001019", "as": "PS5-60-IE-0004", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-22 - Power Gen Master UCP", "de": "Panel key need to be provided for PS5-60-IE-0004", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001050", "as": "PS5-60-IH-0001B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "de": "Damaged bottom plinth needs to be fixed properly for PS5-60-IH-0001B/3&4", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001051", "as": "PS5-60-IH-0001B", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "de": "Panel C4 compartment door not open need to be rectified for PS5-60-IH-0001B/3&4", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001052", "as": "PS5-60-IE-0004", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-22 - Power Gen Master UCP", "de": "Workstation desktop package inside mouse missing and need to be provided (4CE251CSBC)", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-001228", "as": "PS5-28-VSP-1300A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "4:FOUR JACKING BOLTS ARE FOUND MISSING FROM THE SEAL OIL DRAIN DRUM", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001229", "as": "PS5-28-VSP-1300B", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "4:FOUR JACKING BOLTS ARE FOUND MISSING FROM THE SEAL OIL DRAIN DRUM", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001230", "as": "PS5-28-VSP-1300C", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "de": "4:FOUR JACKING BOLTS ARE FOUND MISSING FROM THE SEAL OIL DRAIN DRUM", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001231", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4:IN THE PACKING LIST, THE M32 CABLE GLAND AND SHROUD SHOULD BE 3, BUT WE RECEIVED ONLY 2", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001232", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.1:THE PLUGS FOR GATE VALVE 130 AND 134 ARE MISSING", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001233", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.2:PSV 104 CALIBRATION SEAL WIRE IS BROKEN", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001235", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.4:FLANGE CONNECTION TO FO 103 – NUT BOLT MISSING", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001236", "as": "PS5-25-PA-3100A", "di": "E", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.5:PS5-25-TE-8103A TRAFFOLYTE TAG IS DAMAGED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001237", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.6:SOME OF THE BOLTS IN THE PUMP BEARING HOUSING ARE RUSTED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001238", "as": "PS5-25-PA-3100A", "di": "E", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.7:JB KEYS NOT FOUND", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001239", "as": "PS5-25-PA-3100A", "di": "E", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.8:TIT 3012 SENSOR NOT PROPERLY SECURE, THE SENSOR IS EXPOSED , NEED TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001240", "as": "PS5-25-PA-3100A", "di": "E", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.9:EARTHING POINTS MISSING GROUNDING CONNECTIONS", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001241", "as": "PS5-25-PA-3100A", "di": "E", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.10:CABLE TAG FOR ORANGE CABLE MISSING(PS5-79-IP-0001)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001242", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.11:CANOPY & CANOPY SUPPORT MISSING(PS5-25-LIT-8102A)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001243", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.12:CANOPY MISSING(PS5-25-PIT-8102A)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001244", "as": "PS5-25-PA-3100A", "di": "E", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.13:CABLE TAG MISSING FOR ALL IP DEVICES (PS5-79-IP-9902/9003/9004/0003 )", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001245", "as": "PS5-25-PA-3100A", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.14:CANOPY NOT PROVIDED FOR JB AS ELECTRONIC COMPONENTS ARE PRESENT INSIDE THE JB(PS5-25-BI-1801A)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001246", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4:IN THE PACKING LIST, THE M32 CABLE GLAND AND SHROUD SHOULD BE 3, BUT WE RECEIVED ONLY 2", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001247", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.1:THE PIPE FLANGE TO THE LUBE OIL COOLER IS MISSING 4 NUTS, BOLTS, AND A GASKET", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001248", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.2:THE MOTOR DM 102 IS NOT SECURED AND IS SHAKING , 2 SCREWS ARE MISSING", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001249", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.3:SOME OF THE BOLTS IN THE PUMP BEARING HOUSING ARE RUSTED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001250", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.4:THE PLUGS FOR GATE VALVE 132 AND 133 ARE MISSING", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001251", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.5:PSV STUD BOLT IS MISSING", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001253", "as": "PS5-25-PA-3100B", "di": "E", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.7:TIT 3012 SENSOR NOT PROPERLY SECURE, THE SENSOR IS EXPOSED , NEED TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001255", "as": "PS5-25-PA-3100B", "di": "E", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.8:JB KEYS NOT FOUND", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001257", "as": "PS5-25-PA-3100B", "di": "E", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.10:EARTHING POINTS MISSING GROUNDING CONNECTIONS", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001258", "as": "PS5-25-PA-3100B", "di": "E", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.11:CABLE TAG FOR ORANGE CABLE MISSING (PS5-79-IP-0002)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001259", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.12:CANOPY & CANOPY SUPPORT MISSING (PS5-25-LIT-8102B)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001260", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.13:CANOPY MISSING (PS5-25-PIT-8102B)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001261", "as": "PS5-25-PA-3100B", "di": "E", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.14:CABLE TAG MISSING FOR ALL IP DEVICES (PS5-79-IP-9902/9003/9004/0003)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001262", "as": "PS5-25-PA-3100B", "di": "M", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.15:CANOPY NOT PROVIDED FOR JB AS ELECTRONIC COMPONENTS ARE PRESENT INSIDE THE JB .(PS5-25-BI-1801B)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001263", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4:IN THE PACKING LIST, THE M32 CABLE GLAND AND SHROUD SHOULD BE 3, BUT WE RECEIVED ONLY 2", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001264", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.1:PSV STUD BOLT IS MISSING", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001265", "as": "PS5-25-PA-3100C", "di": "E", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.2:TIT 3012 SENSOR IS SLIGHTLY BEND AND NOT PROPERLY SECURED, THE SENSOR IS EXPOSED . NEED TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001266", "as": "PS5-25-PA-3100C", "di": "E", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.3:JB KEYS NOT FOUND", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001268", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.5:THE PLUGS FOR GATE VALVE 132 IS MISSING", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001269", "as": "PS5-25-PA-3100C", "di": "E", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.6:EARTHING POINTS MISSING GROUNDING CONNECTIONS", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001270", "as": "PS5-25-PA-3100C", "di": "E", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.7:CABLE TAG FOR ORANGE CABLE MISSING (PS5-79-IP-0003)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001271", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.8:CANOPY & CANOPY SUPPORT MISSING (PS5-25-LIT-8102C)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001272", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.9:CANOPY MISSING (PS5-25-PIT-8102C)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001273", "as": "PS5-25-PA-3100C", "di": "E", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.10:CABLE TAG MISSING FOR ALL IP DEVICES (PS5-79-IP-9902/9003/9004/0003 )", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001274", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.11:JB CANOPY MISSING (PS5-25-BI-1274C)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001275", "as": "PS5-25-PA-3100C", "di": "M", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.12:CANOPY NOT PROVIDED FOR JB AS ELECTRONIC COMPONENTS ARE PRESENT INSIDE THE JB. (PS5-25-BI-1801C)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001304", "as": "PS5-25-UJ-6100", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.1:Received 2 pressure gauges, both of which are leaking from the dial. Replacement or refilling by the vendor is required", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001305", "as": "PS5-25-UJ-6100", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.2: Missing as per packing list ( 60. Rubber metal cushion, 65.Stud, 70.Wear insert, 80. Hexagon nut not found)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001306", "as": "PS5-25-UJ-6100", "di": "M", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.3:Overage material (control gear unit received which is not showing in PL)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001312", "as": "PS5-71-HE-2400A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4:FOUND 6 nos CABLE GLANDS 4 nos RTJ GASKETS WHICH ARE NOT SHOWING IN PACKING LIST , 2 nos SLIDING PLATE (OVERAGE)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001313", "as": "PS5-71-HE-2400A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4.1:4NOS. GASKETS MISSING (AS PER PL 8NOS.)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001314", "as": "PS5-71-HE-2400A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4.2:6NOS. BOLTS MISSING (AS PER PL 12NOS.)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001315", "as": "PS5-71-HE-2400A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4.3:12 NOS. NUTS MISSING (AS PER PL 24NOS.)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001316", "as": "PS5-71-HE-2400A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4.4:12 NOS. WASHERS MISSING (AS PER PL 24NOS.)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001317", "as": "PS5-71-HE-2400A", "di": "E", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4.5:ELECTRICAL CABLE ENTRIES WERE NOT PLUGGED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001318", "as": "PS5-71-HE-2400A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4.6:4 EACH BOLTS MISSING ON 2 FLANGES", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001319", "as": "PS5-71-HE-2400B", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "4:TOTAL 8 BOLTS MISSING ON 2 FLANGES", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001320", "as": "PS5-53-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "4:PAINT DAMAGE IN THE MOTOR TERMINAL BOX", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001321", "as": "PS5-53-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "4:PAINT DAMAGE IN THE MOTOR TERMINAL BOX", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001324", "as": "PS5-25-ZS-1201", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "4:PIG SIGNALLER FLANGE SURFACE IS RUSTED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001328", "as": "PS5-71-PA-3500A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "4:Oil leakage detected from the pump (PS5-71-PA-3500A)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001329", "as": "PS5-71-PA-3500B", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "4:Oil leakage detected from the pump (PS5-71-PA-3500B)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001330", "as": "PS5-28-PA-3700A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "4:Oil leakage detected from the pump (PS5-28-PA-3700A)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001331", "as": "PS5-28-PA-3700A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "4.1:Pump body flanges are rusted (PS5-28-PA-3700A)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001332", "as": "PS5-28-PA-3700B", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "4:Oil leakage detected from the pump (PS5-28-PA-3700B)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001333", "as": "PS5-53-TR-4100", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "4:(PACKAGE NO :6) 10000 X 2000= 2 pcs OVERAGE", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-001334", "as": "PS5-53-TR-4100", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "4.1:(PACKAGE NO :10), 120X120X8 = 2000MM LENGTH 1 pcs OVERAGE", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-001335", "as": "PS5-53-TR-4100", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "4.2:(PACKAGE: 6 & 7 ) 2 PLATE DAMAGE", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-001336", "as": "PS5-53-TR-4100", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "4.3:(PACKAGE:14 ) 2 ROOF PLATE DAMAGE", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-001337", "as": "PS5-53-TR-4100", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "4.4:(PACKAGE:15 ) 1 ROOF PLATE DAMAGE", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-001407", "as": "PS5-78-JC-9100A", "di": "E", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.2:ELECTRICAL PANEL BOARD IS DAMAGED", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001410", "as": "PS5-78-JC-9100A", "di": "E", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.5:CABLE FERRULES NEED TO BE PROVIDED FOR ALL THE PANNEL BOXES", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001416", "as": "PS5-78-JC-9100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.11:DOOR LOCK HANDLE IS MISSING", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001428", "as": "PS5-78-JC-9100B", "di": "E", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.3:CABLE FERRULES NEED TO BE PROVIDED FOR ALL THE PANNEL BOXES", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001432", "as": "PS5-78-JC-9100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.7:DOOR LOCK MISSING", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001436", "as": "PS5-78-JC-9100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.10:CABLE TROLLEY UNIT IS RUSTED", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001438", "as": "PS5-78-JC-9100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.11:SWITCH STOP UNIT PAINT IS DAMAGED", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001447", "as": "PS5-78-JC-9100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.12:6 HAND RAIL BOLTS MISSING", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001455", "as": "PS5-78-JC-9100C", "di": "E", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.4:CABLE FERRULES NEED TO BE PROVIDED FOR ALL PANNEL BOXES", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001469", "as": "PS5-78-JC-9100D", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "The Hoist fan cover/ support found damage and need to be replaced-Damage during transportation", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001470", "as": "PS5-78-JC-9100D", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "The brake resistor found damage and need to be replaced-Damage during transportation", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001475", "as": "PS5-78-JC-9100D", "di": "E", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.6:CABLE FERRULES NEED TO BE PROVIDED FOR ALL THE PANNEL BOXES", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001481", "as": "PS5-78-JC-9100D", "di": "M", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "4.12:DOOR LOCK HANDLE MISSING", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001488", "as": "PS5-60-PA-3300", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "CAT LUBE OIL 15W40, USED FOR PRESERVATION, MUST BE DRAINED AND FLUSHED BEFORE COMMISSIONING.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-001547", "as": "PS5-71-PA-3500A", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "CAT LUBE OIL 15W40, USED FOR PRESERVATION, MUST BE DRAINED AND FLUSHED BEFORE COMMISSIONING.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-001548", "as": "PS5-71-PA-3500B", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "CAT LUBE OIL 15W40, USED FOR PRESERVATION, MUST BE DRAINED AND FLUSHED BEFORE COMMISSIONING.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-001566", "as": "PS5-53-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "USE CAT 15W40 LUBE OIL FOR PRESERVATION, FLUSH AND USE THE PROPER LUBE OIL.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-001614", "as": "PS5-60-EA-2400B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-73 - Engine D Cooling system", "de": "4:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001615", "as": "PS5-60-EA-2400B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-73 - Engine D Cooling system", "de": "4.1:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001617", "as": "PS5-60-EA-2200A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-71 - Engine B Cooling system", "de": "4:END COVER OF THE HEADDER(CLADDING) DAMAGE (MAY BE DURING TRANSPORTATION)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001619", "as": "PS5-60-EA-2200A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-71 - Engine B Cooling system", "de": "4.2:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001620", "as": "PS5-60-EA-2200A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-71 - Engine B Cooling system", "de": "4.3:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001623", "as": "PS5-60-EA-2200B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-71 - Engine B Cooling system", "de": "4:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001625", "as": "PS5-60-EA-2100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-70 - Engine A Cooling system", "de": "4:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001626", "as": "PS5-60-EA-2100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-70 - Engine A Cooling system", "de": "4.1:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001628", "as": "PS5-60-EA-2100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-70 - Engine A Cooling system", "de": "4:VALVE HANDLE COATING/COVER MISSING", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001629", "as": "PS5-60-EA-2100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-70 - Engine A Cooling system", "de": "4.1:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001630", "as": "PS5-60-EA-2100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-70 - Engine A Cooling system", "de": "4.2:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001632", "as": "PS5-60-EA-2400A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-73 - Engine D Cooling system", "de": "4.1:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001633", "as": "PS5-60-EA-2400A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-73 - Engine D Cooling system", "de": "4.2:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001641", "as": "PS5-60-EA-2200B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-71 - Engine B Cooling system", "de": "4.2:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001643", "as": "PS5-60-EA-2500A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-74 - Engine E Cooling system", "de": "4.1:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001645", "as": "PS5-60-EA-2500A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-74 - Engine E Cooling system", "de": "4.3:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001648", "as": "PS5-60-EA-2500B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-74 - Engine E Cooling system", "de": "4.1:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001650", "as": "PS5-60-EA-2500B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-74 - Engine E Cooling system", "de": "4.2:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001653", "as": "PS5-60-EA-2600A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-75 - Engine F Cooling system", "de": "4.1:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001655", "as": "PS5-60-EA-2600A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-75 - Engine F Cooling system", "de": "4.3:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001658", "as": "PS5-60-EA-2600B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-75 - Engine F Cooling system", "de": "4:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001659", "as": "PS5-60-EA-2600B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-75 - Engine F Cooling system", "de": "4.1:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001661", "as": "PS5-60-EA-2700A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-76 - Engine G Cooling system", "de": "4:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001662", "as": "PS5-60-EA-2700A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-76 - Engine G Cooling system", "de": "4.1:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001664", "as": "PS5-60-EA-2700B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-76 - Engine G Cooling system", "de": "4:SOME FINS FOUND DAMAGE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001665", "as": "PS5-60-EA-2700B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-76 - Engine G Cooling system", "de": "4.1:FOUND LOT OF PAPER AND LEAVES AND OTHER PARTICLES ON TOP OF COOLER BUNDLES", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001668", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.1:All carbon steel (CS) bolts on the skid are rusted", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-001669", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.2:Equipment PS5-74-VF-1300B one name plate missing", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-001670", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.3:Color change observed on galvanizing of equipment and tubing supports.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-001671", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.4:Skid base frame was found dirty and not properly cleaned prior to tansportation", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-001672", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.5:The outlet pressure gauge (PS5-74-PG-5103) needle is not functioning properly (Showing positive pressure )", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-001674", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.7:All stud bolts installed at the flange connections are over length", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-001675", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.8:Found rust of the SS earthing leg", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-001676", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.9:Welded area was not properly painted at all earthing boss.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-001677", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.10:piping and branch connections were not properly painted", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-001678", "as": "PS5-74-UB-5100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-01 - N2 Generation Skid", "de": "4.11:Pipe to elbow weld joint found ruptured, Need to replace the elbow", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-001691", "as": "PS5-28-UO-8200", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-11 - Open Drain Interceptor", "de": "4:Minor damage found during inspection, suspected to be caused during transportation", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-001692", "as": "PS5-28-UO-8200", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-11 - Open Drain Interceptor", "de": "4.1:Detials are not clear in the PL/SRN", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-001693", "as": "PS5-28-UO-8200", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-11 - Open Drain Interceptor", "de": "4.2:Detials are not clear in the PL/SRN", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-001694", "as": "PS5-28-UO-8200", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-11 - Open Drain Interceptor", "de": "4.3:Minor damage observed inside the drainage interceptor. Also not in the correct position", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-001695", "as": "PS5-60-UZ-8900B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "4:It was observed that the insulation is not properly sealed", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-001696", "as": "PS5-60-UZ-8900B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "4.1:Pressure gauge (PS5-60-PG-8905B)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001697", "as": "PS5-60-UZ-8900B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "4.2:Pressure gauge (PS5-60-PG-8901B)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001698", "as": "PS5-60-UZ-8900B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "4.3:Pressure gauge (PS5-60-PG-8903B)needle pointing positive, may need to replace", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001699", "as": "PS5-60-UZ-8900C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "de": "4:It was observed that the insulation is not properly sealed", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001700", "as": "PS5-60-UZ-8900D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "de": "4:It was observed that the insulation is not properly sealed", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001701", "as": "PS5-60-UZ-8900D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "de": "4.1:Pressure gauge (PS5-60-PG-8906D)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001703", "as": "PS5-60-UZ-8900E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "de": "4.1:It was observed that the insulation is not properly sealed", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001704", "as": "PS5-60-UZ-8900F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "4:Diesel leak found, but source not yet identified (May be improper cleanning after FAT", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001705", "as": "PS5-60-UZ-8900F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "4.1:It was observed that the insulation is not properly sealed", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001706", "as": "PS5-60-UZ-8900F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "4.2:Pressure gauge (PS5-60-PG-8902F)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001708", "as": "PS5-60-UZ-8900F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "4.4:Pressure gauge (PS5-60-PG-8905F)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001709", "as": "PS5-60-UZ-8900G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "4:It was observed that the insulation is not properly sealed", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001710", "as": "PS5-60-UZ-8900G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "4.1:Pressure gauge (PS5-60-PG-8905G) needle pointing positive, may need to replace", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001711", "as": "PS5-60-UZ-8900G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "4.2:Pressure gauge (PS5-60-PG-8902G) needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001712", "as": "PS5-60-UZ-8900G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "4.3:Pressure gauge (PS5-60-PG-8903G)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001713", "as": "PS5-61-IU-0001F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4:Received Material with tag no. PS5-61-BE-0006A, As per PL PS5-61-IU-0001F.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001714", "as": "PS5-61-IU-0001F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4.1:Transportation packing (Between radiators) were misplaced/ fallen down resulting damage on the edges of the radiators (May be severe)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001715", "as": "PS5-61-IU-0001G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4:Received Material with tag no. PS5-61-BE-0007A, As per PL PS5-61-IU-0001G.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001716", "as": "PS5-61-IU-0001G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.1:Transportation packing (Between radiators) were misplaced/ fallen down resulting damage on the edges of the radiators (May be severe)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001717", "as": "PS5-61-IU-0001G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.2:Transportation packing (Between radiators) were misplaced/ fallen down resulting damage on the edges of the radiators (May be severe)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001722", "as": "PS5-61-IU-0001G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.7:Transportation packing (Between radiators) were misplaced/ fallen down resulting damage on the edges of the radiators (May be severe)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001724", "as": "PS5-71-UZ-6400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "4.1:Found insulation not properly sealed.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001725", "as": "PS5-71-UZ-6400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "4.2:Pressure gauge (PS5-71-PG-6401) needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001726", "as": "PS5-71-UZ-6400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "4.3:Pressure gauge (PS5-71-PG-6417)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001727", "as": "PS5-71-UZ-6400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "4.4:Pressure gauge (PS5-71-PG-6416)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001728", "as": "PS5-71-UZ-6400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "4.5:Pressure gauge (PS5-71-PG-6414)needle pointing below zero, may need to replace", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001729", "as": "PS5-71-UZ-6400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "4.6:One loose flame arrester delivered (Overage) without bolts, nuts, and gaskets", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001730", "as": "PS5-60-UR-8200A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4:Pressure gauge (PS5-60-PI-8207A, PS5-60-PI-8205A, PS5-60-PI-8206A, PS5-60-PI-8208A)needle pointing positive reading, may need to replace", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001731", "as": "PS5-60-UR-8200F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "4:Pressure gauge (PS5-60-TI-8308F, PS5-60-TI-8306F, PS5-60-PI-8208F, PS5-60-PI-8206F)needle pointing positive reading, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001732", "as": "PS5-60-UR-8200E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "4:Pressure gauge (PS5-60-PI-8207E, PS5-60-PI-8208E, PS5-60-PI-8206E, PS5-60-PI-8205E) needle pointing positive reading, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001733", "as": "PS5-60-UR-8200D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4:Pressure gauge (PS5-60-PI-8207D, PS5-60-PI-8205D, PS5-60-PI-8208D, PS5-60-PI-8206D)needle pointing positive reading, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001734", "as": "PS5-60-UR-8200C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "4:Pressure gauge (PS5-60-PI-8207C, PS5-60-TI-8306C, PS5-60-PI-8206C, PS5-60-PI-8208C)needle pointing positive reading, may need to replace", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001735", "as": "PS5-60-UR-8200B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4:Pressure gauge (PS5-60-PI-8207B,PS5-60-PI-8205B, PS5-60-PI-8206B, PS5-60-PI-8208B) needle pointing positive reading, may need to replace", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001736", "as": "PS5-60-UR-8300C", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-37 - Injector Tip Cooling Module C", "de": "4:\"Temperature gauge found broken (PS5-60-TI-8308C)\"", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-001737", "as": "PS5-60-UR-8300C", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-37 - Injector Tip Cooling Module C", "de": "4.1:Tube support found missing during inspection", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001743", "as": "PS5-60-UR-8300D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-38 - Injector Tip Cooling Module D", "de": "4.3:\"Detials not available so not checked \"", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001744", "as": "PS5-60-LA-0002A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "4:Found panel base damage VMS system cabinet 1", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001747", "as": "PS5-60-EA-2300A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-72 - Engine C Cooling system", "de": "4.2:\"Rust found on outside angle of Luve remote radiator PS5-60-EA-2300A\"", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001749", "as": "PS5-60-EA-2300B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-72 - Engine C Cooling system", "de": "4.1:\"Rust found on outside angle of Luve remote radiator PS5-60-EA-2300B\"", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-001750", "as": "PS5-60-SEA-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "de": "4:Gas Detection Panel PS5-60-SEA-001 arrived as per the packing list, while PS-60-GB-0003 arrived without packing list/SRN and is missing the battery.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001754", "as": "PS5-60-UR-8300G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "4.3:As per packing list, quantity of seal O-rings is 900, but received only 895", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001755", "as": "PS5-60-UR-8200G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4:As per packing list, 7 Senior Flexonics but received only 5 nos.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-001756", "as": "PS5-60-UR-8200G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.1:\"No details mentioned in the packing list SO NOT CHECKED (CAT Special tools)\"\"No details mentioned in the packing list SO NOT CHECKED (CAT Special tools)\"", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001757", "as": "PS5-60-UR-8200G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.2:Paint damage found on oil breather line pipe during inspection", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001758", "as": "PS5-60-UR-8200G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.3:Proper details not available for the materials in Colli no:33", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-001759", "as": "PS5-60-UR-8200G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "4.4:During inspection, a leakage of glycerin was found at the pressure gauge.", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-001760", "as": "PS5-61-IU-0001D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "4:Signs of leakage were observed in three different locations", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-001877", "as": "PS5-71-IE-0002", "di": "E", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "SFU bar neutral to be tighten", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001915", "as": "PS5-61-IU-0001B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "4:Base plate of the transformer found damage on two foots after opening the wooden packing box. This might have happened due to the improper packing of the equipmentfromfactory", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-001919", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4:BOLTS AND NUTS FOR LIGHTING SUPPORT ARE MISING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001920", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.1:BOLT FOR HAND RAIL BASE PLATE ARE MISSING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001921", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.2: MINOR DAMAGE OBSERVED ON HVAC COMPRESSOR FINS", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001922", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.3:MAJOR DAMAGE (Might happened during transportation) ON THE MAINTENANCE DOOR AND THE CORNER STRUCTURE OF THE CONTAINER. Door could't open due to this. Need to replace these.Also lot of paint damages on the container.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001923", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.4: BOLTS DAMAGED IN THE SIDE BOTTOM PORTION OF THE CONTAINER (Transportation damage)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001924", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.5:E-HOUSE CONTAINER OUT SIDE PAINT DAMAGE", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001925", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.6:LADDER CONNECTING PLATE BOLTS AND NUTS MISING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001926", "as": "PS5-83-EHO-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "4.7:DOOR CAN NOT BE OPEN FROM OUTSIDE DUE TO THE IMPROPER FIXING OF THE HANDLE. NEED TO RECTIFY OR REPLACE BY VENDOR", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001927", "as": "PS5-83-EHO-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4:L CLAMP BOLT (HAND RAIL CONNECTION) MISSING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001944", "as": "PS5-83-EHO-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.1: BOLTS DAMAGED IN THE SIDE BOTTOM PORTION OF THE CONTAINER (Transportation damage)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001947", "as": "PS5-83-EHO-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.4:DOOR CAN NOT BE OPEN FROM OUTSIDE DUE TO THE IMPROPER FIXING OF THE HANDLE. NEED TO RECTIFY OR REPLACE BY VENDOR", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001948", "as": "PS5-83-EHO-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.5:E-HOUSE CONTAINER OUT SIDE PAINT DAMAGE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001949", "as": "PS5-83-EHO-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4.6:LADDER CONNECTING PLATE BOLTS NUTS MISING", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001950", "as": "PS5-83-EHO-0001C", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4:BOLT FOR HAND RAIL BASE PLATE ARE MISSING", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001953", "as": "PS5-83-EHO-0001C", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.3:L CLAMP BOLT (HAND RAIL CONNECTION) MISSING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001954", "as": "PS5-83-EHO-0001C", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.4: BOLTS DAMAGED IN THE SIDE BOTTOM PORTION OF THE CONTAINER (Transportation damage)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001956", "as": "PS5-83-EHO-0001C", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.6:E HOUSE CONTAINER DAMAGE AND PAINT DAMAGE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001957", "as": "PS5-83-EHO-0001C", "di": "M", "co": "EPS VENDOR", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4.7:LADDER CONNECTING PLATE BOLTS NUTS MISING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-001959", "as": "PS5-71-PA-3300B", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "4:The accumulator’s support was found on the floor during inspection.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001960", "as": "PS5-71-PA-3300B", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "4.1:The tube support was found on the floor during inspection.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-001962", "as": "PS5-71-PA-3400B", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "4: Signs of leakage were observed in one location.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-001963", "as": "PS5-61-IU-0001D", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "Once opened the box, found the plastic cover containing bolts was not sealed. Only 3(out of 62) bolts were there inside the plastic cover-59nos (M10 X 38 stainless steel) bolts/nuts/ washersaremissing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-002335", "as": "PS5-74-VA-1100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-03 - Nitrogen Receiver", "de": "4:Found paint damaged at ladder,davit and platform angle", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-002336", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-ALL-PL-2439 - ALL CABLE COMPARTMENTS: LABELS FROM OUTGOING FEEDERS SHALL BE BLACK/BROWN/GREY COLOURS", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002340", "as": "PS5-61-IJ-0010", "di": "E", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "PS005-E&I-ALL-PL-2451 - ALL CUBICLES: FINAL PROTECTION SETTINGS ARE NOT SET.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-002341", "as": "PS5-61-IJ-0011", "di": "E", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "PS005-E&I-ALL-PL-2452 - ALL CUBICLES: FINAL PROTECTION SETTINGS ARE NOT SET.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-002344", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-ALL-PL-2440 - ALL DRAWERS: FINAL PROTECTION SETTINGS NOT SET COMPLETELY IN DRAWERS", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002349", "as": "PS5-08-15CB-1001", "di": "T", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "de": "PS005-E&I-M4-PL-2586 - Flood light to be tested in tanzania and to be included in the ISMS SAT.", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002373", "as": "PS5-61-IE-0101-CA01", "di": "T", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "PS005-E&I-M3-PL-2353 - Cable one side termination due to ECS Work station n/a (cow)", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002374", "as": "PS5-61-IE-0101-CA02", "di": "T", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "PS005-E&I-M3-PL-2354 - Cable one side termination due to ECS Work station n/a (cow)", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002375", "as": "PS5-61-IE-0101-CA03", "di": "T", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "PS005-E&I-M3-PL-2355 - Cable one side termination due to ECS Work station n/a (cow)", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002388", "as": "PS5-08-23LA-1001-CV01", "di": "T", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "de": "PS005-E&I-ALL-PL-2558 - Coaxial cable to be tested", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-002413", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-ALL-PL-2441 - INCOMERS: INCOMER A, B AND C MCT CONFIGURATION DOES NOT FIT THE FIELD CABLE SCHEDULE PROVIDED BY EPS IN DESIGN DOSSIER", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002422", "as": "PS5-04-PSC-0001", "di": "I", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "de": "PS005-E&I-M4-PL-0357 - Missing component BP3-68FD-03, BP468FD-04", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-002448", "as": "PS5-01-LA-0001-CL01", "di": "E", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "de": "PS005-E&I-ALL-PL-2589 - Power cable HIPPS Cabinet in General Batch 2 Should be replaced by Fire resistance (Orange cable)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002449", "as": "PS5-01-LA-0001-CL02", "di": "E", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "de": "PS005-E&I-ALL-PL-2589 - Power cable HIPPS Cabinet in General Batch 2 Should be replaced by Fire resistance (Orange cable)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002476", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-ALL-PL-2442 - Ring Ethernet cat6 Cables that are extended with coupler to be replaced by longer ones, and should pass through suitable cable opening.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002484", "as": "PS5-01-LA-0001-CC04", "di": "I", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "de": "PS005-E&I-M6-PL-1501 - Termination need to completed in drawing not mention for terminal block AN terminal number in panel ( PS5-01-LA-0001)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002496", "as": "PS5-08-13CB-1001", "di": "T", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "de": "PS005-E&I-M1-PL-2325 - Utilities power not tested, to be tested in tanzania", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002497", "as": "PS5-08-11CB-1001", "di": "T", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "de": "PS005-E&I-M1-PL-2326 - Utilities power not tested, to be tested in tanzania", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002498", "as": "PS5-08-35CB-1001", "di": "T", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "de": "PS005-E&I-M1-PL-2327 - Utilities power not tested, to be tested in tanzania", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002499", "as": "PS5-08-15CB-1001", "di": "T", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "de": "PS005-E&I-M1-PL-2328 - Utilities power not tested, to be tested in tanzania", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002505", "as": "PS5-25-MOV-0012", "di": "P", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "Valve damaged by the CPP contractor, It shall be repaired or replaced.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002580", "as": "PS5-74-VA-1100", "di": "M", "co": "EPS VENDOR", "su": "PS5-74-03 - Nitrogen Receiver", "de": "4.1:Handrail bend due to mishandling", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-002593", "as": "PS5-28-PR-3900A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4:During the inspection, it was found that the flange face area had been painted", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-002594", "as": "PS5-28-PR-3900A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4.1:During the inspection, a significant oil leakage was detected on the pump body(Joint)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002595", "as": "PS5-28-PR-3900A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4.2:It was observed that the stud installed was shorter than the required length.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-002596", "as": "PS5-28-PR-3900A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4.3:During the inspection, a significant oil leakage was detected on the boll vave(Joint)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002597", "as": "PS5-28-PR-3900A", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4.4:Found paint damage at pump area", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-002598", "as": "PS5-28-PR-3900B", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4:During inspection, a noticeable oil leakage was detected at the discharge valve area of PS5-28-APO-3901B", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002599", "as": "PS5-28-PR-3900B", "di": "M", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "4.1It was observed that the stud installed was shorter than the required length.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-002600", "as": "PS5-01-UV-8700", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-05 - Foam Skid", "de": "4:Paint damage and U clamp support missing", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-002601", "as": "PS5-01-UV-8700", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-05 - Foam Skid", "de": "4.1:Found paint damage", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-002603", "as": "PS5-01-UV-8700", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-05 - Foam Skid", "de": "4.3:PS5-01-IE-0001A support clamp bolt missing and support clamp was broken-01-IE-0001A support clamp bolt missing and support clamp was broken", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-002604", "as": "PS5-01-UV-8700", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-05 - Foam Skid", "de": "4.4:Junction box stand 2 bolts are missing", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-002605", "as": "PS5-01-UV-8700", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-05 - Foam Skid", "de": "4.5:1\" recirculating line piping flange connection bolts 8 nos and spool 2\" flange connection bolts 8 nos are not available with spool or skid", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-002607", "as": "PS5-71-VSV-1200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-20 - Diesel Fuel Day Tank", "de": "4.1:During the inspection, it was found that the flange face area had Found bend on the nozzle(N5) - Might have happened due to external impact. Also observed paint damage in the location.(No paint damage on the flange or damageonthebolts)been painted", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-002608", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4:During the inspection, it was found that the gasket (331ID × 348OD × 1.5T) was damaged", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002609", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.1:As per the packing list (Equipment No. 12286.347), 12 pieces of 1/2\" BSP female elbows were listed; they were not received.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002610", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.2:As per the packing list, 4 units of Stud Coupling A-Lok 8MSC8N-316 were scheduled for delivery; only 2 units were received..", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002611", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.3:Hole diameter for the anchor bolts are is lesser than anchor bolt diameter. Need to enlarge the hole diameter to fit withanchorbolt", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002612", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.4:Oil observed at the pump base frame floor area (Oil indicator glass not fixed properly).", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-002613", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.5:As per the packing list (Equipment No. 13472-711-076-7), 1/2\" OD × 16SWG W/T Tubes (4000 mm ) but not received.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002614", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4:During the inspection, it was found that the gasket (331ID × 348OD × 1.5T) was damaged", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002615", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.1:As per the packing list (Equipment No. 12286.347), 12 pieces of 1/2\" BSP female elbows were listed; they were not received.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002616", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.2:As per the packing list, 4 units of Stud Coupling A-Lok 8MSC8N-316 were scheduled for delivery; only 2 units were received..", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002617", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.3:Hole diameter for the anchor bolts are is lesser than anchor bolt diameter. Need to enlarge the hole diameter to fit withanchorbolt", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002618", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.4:Oil observed at the pump base frame floor area (Oil indicator glass not fixed properly).", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-002619", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "4.5:As per the packing list (Equipment No. 13472-711-076-7), 1/2\" OD × 16SWG W/T Tubes (4000 mm ) but not received.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002621", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "4.1:Plug missing on the 2 nos valves (with pressure gauge) firewaterpumpB", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002622", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "4.2:Oil was found in this area (may be oil leakage)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002623", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "4.3:The cover plate and nuts and bolts are missing.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002624", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "4.4:Observed paint damage on the hose", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-002625", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "4.5:Damage observed on pressure gauge", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002626", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "4.6:Rubber bush / shock absorber found damage.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002627", "as": "PS5-01-UZ-6900", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-10 - Water Mist Package", "de": "4:During the inspection, some nuts of the overhead pipe supports were found on the floor to be reinstated", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-002634", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.1:As per the packing list 2 units of EDS-C1-106-002 were scheduled for delivery; only 1 unit was received.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-002635", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.2:\"As per the packing list PS5-3BC-FP-01 Coverplate on deckplate 1Qty listed; that was not received\"", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002636", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.3:As per the packing list -PS5-A34-03 Dripping Nose 1Qty listed;that was not received", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002637", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.4:As per the packing list 6 units of EDS-C1-106-002 were scheduled for delivery; only 2 unit were received.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002638", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.5:As per the packing list -BOLT M10*40HDG 40Qty listed;they were not received", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-002640", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.7:As per the packing list 57 units of shroud were scheduled for delivery; only 50 unit were received.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002641", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.8:As per the packing list 414 units of shroud were scheduled for delivery; only 337 unit were received.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002643", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.10: item cut on one side due to deep scratch", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002644", "as": "PS5-83-OB-0001", "di": "E", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.11:NOT COMPLETE ONE PART IS MISSING", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-002646", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.13:Holes not provided/drilled/tap for installing deck cover plate Between Module 5/6, 6/3, 5/2, 3/2", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002647", "as": "PS5-83-OB-0001", "di": "M", "co": "EPS VENDOR", "su": "PS5-83-01 - EITS Building", "de": "4.14:Duct support ,light support,cable tray misplaced/ collapsed from the location", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002649", "as": "PS5-83-OB-0001", "di": "M", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "4.16:EITS - IT room door not fixed properly and water coming inside during the rain (manufacturing issue)", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-002653", "as": "PS5-61-ISO-9005-05-CS01", "di": "E", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "PS005-E&I-ALL-PL-1625 - Cable one side termination due to panel not install yet COW - TAG change to be done", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002656", "as": "PS5-01-LA-0001-CL03", "di": "I", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "de": "PS005-E&I-ALL-PL-2589 - Power cable HIPPS Cabinet in General Batch 2 Should be replaced by Fire resistance (Orange cable)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-002663", "as": "PS5-61-ISR-0101", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:IP washers are damaged", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-002664", "as": "PS5-61-ISR-0101", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:Some cable entries are installed without IPwashers", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-002665", "as": "PS5-61-ISR-0102", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:Pressure gauge glass was dislodged, and the gauge found in a bent position", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-002666", "as": "PS5-61-ISR-0102", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:Oil barrel leakage (Since bottom side of the barrel was leaking turnedupsidedown)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-002667", "as": "PS5-09-PA-84500A", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4:There is no mention of the tag number on the name plate.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-002668", "as": "PS5-09-PA-84500B", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4:There is no mention of the tag number on the name plate.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-002670", "as": "PS5-60-TR-4300", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "4:As per the packing list, 2 numbers of compressed non-asbestos fibre gaskets; Received 4 numbers were received, resulting in an overage of 2 numbers.", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-002672", "as": "PS5-01-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "de": "Pressure gauges removed from the equipment by CPP preservation/ material team to be reistated after piping installation", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-002868", "as": "PS5-61-IE-0002", "di": "E", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "ECS-iVT - 2024-05-29-007 SFP (100Mb or 1Gb) to provide for Ethernet switches, SW02A/SW02B", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-002874", "as": "PS5-25-SDV-0054B", "di": "I", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "4:The panel board was found to have fallen from its bolt support during transportation. The bolt locations were cracked and torn due to excessive load.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-002875", "as": "PS5-25-SDV-0054C", "di": "I", "co": "EPS VENDOR", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "4:The panel board was found to have fallen from its bolt support during transportation. The bolt locations were cracked and torn due to excessive load.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-003059", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-COW-1014 - ATS PLC SOFTWARE (I/O MAPPING) TO BE UPDATED AND TESTED", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003068", "as": "PS5-06-IG-0002", "di": "E", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "de": "PS005-E&I-COW-1023 - STS SETTINGS TO BE SET", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003077", "as": "PS5-61-IG-0015", "di": "E", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "Vendor TB minimum termination capacity is 25 sqmm. Vendor to provide terminals suitable  16 sqmm and to be installed by Construction CTR.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-003078", "as": "PS5-05-IG-0026", "di": "E", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "de": "Vendor TB minimum termination capacity is 25 sqmm. Vendor to provide terminals suitable  6 sqmm and to be installed by Construction CTR.", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-003254", "as": "PS5-25-PIT-0001", "di": "I", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "Range calibration to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-003259", "as": "PS5-28-PIT-0041", "di": "I", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "de": "Range calibration to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-003294", "as": "PS5-03-SFSC-0001", "di": "I", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "de": "Cyber-FAT-120 Moxa switch for SIS PS2-03-SW-0001 was tested in Vitrolles, the remaining moxa sw are in Batam or they have been already sent to site.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003473", "as": "PS5-61-IV-0001A-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "7:", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003579", "as": "PS5-60-UR-8100A", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHALL BE COMPLETED (DISCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-003580", "as": "PS5-60-UR-8100A", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-01 - Power Generation Package A", "de": "10.1:FINAL ALIGNMENT SHULD BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-003581", "as": "PS5-60-UR-8100B", "di": "P", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHAL BE COMPLETED (DESCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-003582", "as": "PS5-60-UR-8100B", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-04 - Power Generation Package B", "de": "10.1:FINAL ALIGNMENT SHOULD BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-003583", "as": "PS5-60-UR-8100C", "di": "P", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHAL BE COMPLETED (DESCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003584", "as": "PS5-60-UR-8100C", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-07 - Power Generation Package C", "de": "10.1:FINAL ALIGNMENT SHULD BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003585", "as": "PS5-60-UR-8100D", "di": "P", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHAL BE COMPLETED (DESCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003586", "as": "PS5-60-UR-8100D", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-10 - Power Generation Package D", "de": "10.1:FINAL ALIGNMENT SHULD BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003587", "as": "PS5-60-UR-8100E", "di": "P", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHAL BE COMPLETED (DESCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003588", "as": "PS5-60-UR-8100E", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-13 - Power Generation Package E", "de": "10.1:FINAL ALIGNMENT SHULD BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003589", "as": "PS5-60-UR-8100F", "di": "P", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHAL BE COMPLETED (DESCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003590", "as": "PS5-60-UR-8100F", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "10.1:FINAL ALIGNMENT SHOULD BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-003591", "as": "PS5-60-UR-8100G", "di": "P", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT SHAL BE COMPLETED (DESCIPILINE - PIPING)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-003592", "as": "PS5-60-UR-8100G", "di": "M", "co": "EPS UNATRAC", "su": "PS5-60-19 - Power Generation Package G", "de": "10.1:FINAL ALIGNMENT SHOULD BE DONE", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-003594", "as": "PS5-83-OB-0001_Installation", "di": "B", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "Proper Leveling, compaction, gravel fill required for the whole EITS building area.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003596", "as": "PS5-83-OB-0001_Installation", "di": "M", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "External covers outside the EITS building found gaps, screw damages & holes mismatch.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003597", "as": "PS5-83-OB-0001_Installation", "di": "B", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "Proper finishing required for the EITS building foundations.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003600", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "Sprinkler to be installed after GALT.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003601", "as": "PS5-09-ACU-0007_OUTDOOR_INSTALLATION", "di": "M", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "de": "Anchor bolts need to be tightened for HVAC ACU units.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003605", "as": "PS5-83-OB-0001_Installation", "di": "H", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "All HVAC ducts were misaligned with the ACU units.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003606", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "Earthing bonders need to be installed all over structural connection.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003608", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "For all Inergen lines U-bolts tightening & Torquing shall be done before GALT", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003610", "as": "PS5-83-OB-0001_Installation", "di": "H", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "HVAC Ducts leak test shall be performed after finishing the whole installations", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003611", "as": "PS5-83-OB-0001_Installation", "di": "B", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "Missing two elbows (3019F and 3019G)", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-003615", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "All EIT cable tray, Ladder, tray supports shall be installed", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-003617", "as": "PS5-61-IU-0011", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "4:During inspection, the junction box fell down due to improper fixing. The item was dispatched without being securely installed.", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-003618", "as": "PS5-61-IU-0011", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "4.1:No cable glands are installed in the DECT MDU PANEL", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-003619", "as": "PS5-61-IU-0011", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "4.2:All installed cables are directly fixed to the transformer without cable trays and/or rigid conduit pipes.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-003620", "as": "PS5-61-IU-0011", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "4.3:\"At the commissioning stage, it is necessary to verify the functionality of the equipment and confirm the absence of any hidden defects. Because panel was unfixed.\"", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-003621", "as": "BF_PS5-61-IU-0010", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "4:No cable glands are installed in the DECT MDU PANEL", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-003622", "as": "PS5-61-IU-0010", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "4.1:All installed cables are directly fixed to the transformer without cable trays and/or rigid conduit pipes.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-003623", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "4:All the jack bolts are missing on the base frame of the pump", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-003624", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "4.1:22 batteries had a voltage below 1V, 6 batteries had a voltage below 1.2V", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-003625", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "4.2:Silencer not received along with the pump", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-003648", "as": "PS5-01-UZ-610", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-11 - Inergen for Power Gen Building", "de": "4:As per the packing list, a 0.18-liter Nitrogen (N₂) cylinder is specified with a filling pressure of 200 bar. However, upon receipt at PS5-01-UZ-610, two cylinders were found with pressures of 1300 psi (89.6 Bar), which are below the specified 200 bar requirement.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-003649", "as": "PS5-71-UN-7200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-02 - CFO Allocation Metering Package", "de": "4:\"Spare parts have arrived; but no details are mentioned in the packing list. ( gaskets-2 pcs 3/4\"\" 150# 4 pcs 1\"\" 150# 4 pcs 1 1/2\"\" 150# 5 pcs 2\"\" 150\"\" 3 pcs 4\"\" 150# 2 set lamps fuses and connectors (SIBA FUSE 5X20 T 125MA DS10) 1 PCS DIGITAL BARRIER dek-oe-24dc/100k. 1 pcs repeater power supply (Analog barrier) MACX MCR-SL-RPSSI-2I. )\"", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-003692", "as": "PS5-75-UI-6100", "di": "I", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "de": "Level Gauge FAT not conducted as the Specific gravity of the water does not allow the instrument float to float.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-003701", "as": "PS5-61-IE-0001", "di": "E", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "ECS-iFAT-2024-07-02-011 Keyboard and mouse lose connection after power recycle from MCB on ECS Server A & B", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-003706", "as": "PS5-61-IE-0001", "di": "E", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "de": "ECS-ECS - 20255-08-12-003 Configure the static route for ALL ECS/PCS connection", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-003743", "as": "PS5-71-TR-4400", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "As per the packing list, 3 Nos. of 1/4\" nipple are mentioned, but they have not been received.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-003744", "as": "PS5-53-TR-4100", "di": "M", "co": "EPS VENDOR", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "As per the packing list, 3 Nos. of vortex breakers are mentioned, but they have not been received.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-004311", "as": "PS5-60-VS-9100A", "di": "P", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004312", "as": "PS5-60-VS-9100B", "di": "P", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004313", "as": "PS5-60-VS-9100C", "di": "P", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004314", "as": "PS5-60-VS-9100D", "di": "P", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004315", "as": "PS5-60-VS-9100F", "di": "P", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004316", "as": "PS5-60-VA-5100C", "di": "P", "co": "CPP AGI", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-004333", "as": "PS5-60-YF-1700A", "di": "P", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004334", "as": "PS5-60-YF-1700A", "di": "E", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "16.1:EARTHING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-004335", "as": "PS5-60-YF-1700B", "di": "P", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004336", "as": "PS5-60-YF-1700B", "di": "E", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "16.1:EARTHING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-004340", "as": "PS5-78-JC-9100A", "di": "M", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "25:ouch up paint will be carried out", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004341", "as": "PS5-78-JC-9100B", "di": "M", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "25:Touch-up painting will be carried out", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004342", "as": "PS5-78-JC-9100C", "di": "M", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "25:Touch-up painting will be carried out", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004343", "as": "PS5-78-JC-9100D", "di": "M", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "25:Touch-up painting will be carried out", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004344", "as": "PS5-05-UR-8100", "di": "P", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-004346", "as": "PS5-05-UR-8100", "di": "M", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "10.2:Final alignment to be verified", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-004347", "as": "PS5-60-VA-5100A", "di": "P", "co": "CPP AGI", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004348", "as": "PS5-60-VA-5100A", "di": "E", "co": "CPP AGI", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "de": "23.1:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004349", "as": "PS5-60-VA-5100B", "di": "P", "co": "CPP AGI", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004350", "as": "PS5-60-VA-5100B", "di": "E", "co": "CPP AGI", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "de": "23.1:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004351", "as": "PS5-60-VS-9100E", "di": "P", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004352", "as": "PS5-60-VS-9100G", "di": "P", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004353", "as": "PS5-60-UZ-8900A", "di": "P", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-004354", "as": "PS5-60-VA-5100D", "di": "P", "co": "CPP AGI", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "de": "23:EARTHING TO BE DONE", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-004355", "as": "PS5-60-VA-5100D", "di": "P", "co": "CPP AGI", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "de": "23.1:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004356", "as": "PS5-60-VA-5100E", "di": "P", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004357", "as": "PS5-60-VA-5100E", "di": "E", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "de": "23.1:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004358", "as": "PS5-60-VA-5100F", "di": "P", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004359", "as": "PS5-60-VA-5100F", "di": "E", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "de": "23.1: EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004360", "as": "PS5-60-VA-5100G", "di": "P", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004361", "as": "PS5-60-VA-5100G", "di": "E", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "de": "23.1: EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004362", "as": "PS5-60-YF-1700G", "di": "M", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004363", "as": "PS5-60-YF-1700G", "di": "E", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "16.1: EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004364", "as": "PS5-60-YF-1700F", "di": "P", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004365", "as": "PS5-60-YF-1700F", "di": "E", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "16.1:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004366", "as": "PS5-60-YF-1700E", "di": "P", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-004367", "as": "PS5-60-YF-1700E", "di": "E", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "de": "16.1:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004368", "as": "PS5-60-YF-1700D", "di": "P", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004369", "as": "PS5-60-YF-1700D", "di": "E", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "de": "16.1:EATRHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004370", "as": "PS5-60-YF-1700C", "di": "P", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "de": "16:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004371", "as": "PS5-60-YF-1700C", "di": "E", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "de": "16.1:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004372", "as": "PS5-60-UR-8200A", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004373", "as": "PS5-60-UR-8200B", "di": "P", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004374", "as": "PS5-60-UR-8200C", "di": "P", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004375", "as": "PS5-60-UR-8200D", "di": "P", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004376", "as": "PS5-60-UR-8200E", "di": "P", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004377", "as": "PS5-60-UR-8200F", "di": "P", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004378", "as": "PS5-60-UR-8200G", "di": "P", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004379", "as": "PS5-78-JC-9100A", "di": "B", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "ROOF-final installation need to be done In PG area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004380", "as": "PS5-78-JC-9100B", "di": "B", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "ROOF-final installation need to be done In PG area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004381", "as": "PS5-78-JC-9100C", "di": "B", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "ROOF-final installation need to be done In PG area-9100 C", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004382", "as": "PS5-78-JC-9100D", "di": "B", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "ROOF-final installation need to be done In PG area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004384", "as": "PS5-60-IJ-0001A-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004385", "as": "PS5-60-IJ-0001B-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004386", "as": "PS5-60-IJ-0001C-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004387", "as": "PS5-60-IJ-0001D-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004388", "as": "PS5-60-IJ-0001E-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004389", "as": "PS5-60-IJ-0001F-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-004390", "as": "PS5-60-IJ-0001G-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "Sand bedding not yet done , cable route marker &trench backfilled will be done after all cable installation in the trench finish", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004414", "as": "PS5-78-JC-9100B", "di": "E", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "3 pin connectors damaged for motor fan and need to be replaced --> Damage during installation", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004419", "as": "PS5-78-JC-9100D", "di": "E", "co": "EPS VENDOR", "su": "PS5-78-01 - Lifting and handling equipment", "de": "VSD failure during testing and need to be changed by vendor (Equipment failure)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004420", "as": "PS5-78-JC-9100D", "di": "M", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "Damaged current collector (swapped to Crane C) to be changed", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004423", "as": "PS5-78-JC-9100A", "di": "E", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "Remaining electrical work is to be completed after the installation of LV cables/ panels/ Protection cover of phase bus", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004424", "as": "PS5-78-JC-9100B", "di": "E", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "Remaining electrical work is to be completed after the installation of LV cables/ panels/ Protection cover of phase bus", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004425", "as": "PS5-78-JC-9100C", "di": "E", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "Remaining electrical work is to be completed after the installation of LV cables/ panels/ Protection cover of phase bus", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004426", "as": "PS5-78-JC-9100D", "di": "E", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "de": "Remaining electrical work is to be completed after the installation of LV cables/ panels/ Protection cover of phase bus", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-004427", "as": "PS5-71-UZ-6500", "di": "P", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-004429", "as": "PS5-71-UZ-6700", "di": "P", "co": "CPP AGI", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004433", "as": "PS5-71-UZ-6400", "di": "P", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-004436", "as": "PS5-71-UZ-6800A", "di": "P", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-004439", "as": "PS5-71-UZ-6800B", "di": "P", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-004456", "as": "PS5-04-PNC-0002-CG02", "di": "E", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "de": "PS005-E&I-M4-PL-2238 - Cable 1 side termination", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-004458", "as": "PS5-08-23AN-0004-CV01", "di": "T", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "de": "PS005-E&I-ALL-PL-2559 - Coaxial cable to be tested", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-004459", "as": "PS5-08-23AN-1001-CV01", "di": "T", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "de": "PS005-E&I-ALL-PL-2560 - Coaxial cable to be tested", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-004460", "as": "PS5-08-23AN-1002-CV01", "di": "T", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "de": "PS005-E&I-ALL-PL-2561 - Coaxial cable to be tested", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-004596", "as": "PS5-83-OB-0001", "di": "B", "co": "EITS", "su": "PS5-83-01 - EITS Building", "de": "PS005-ARC-ALL-PL-2612 - Poor quality of rubber gasket installed on the doors (easy to detaches and some contamined by water) to be replaced with the proper rubber gasket for industrial grade.", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-004654", "as": "PS5-09-PDT-0004", "di": "I", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-E&I-COW-1827 - Pressure Differential Transmitters (PDTs) installed for the battery exhaust fans to be replaced with fit to purpose PDTs ( new complete product code 3051CD1A22A1KKSY2L4M5Q4Q8T1D0 / 7th digit = \"1\" for Differential Pressure Range type = –25 to +25 in H2O / (–62.16 to +62.16 mbar)", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-004655", "as": "PS5-09-PDT-0005", "di": "I", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-E&I-COW-1828 - Pressure Differential Transmitters (PDTs) installed for the battery exhaust fans to be replaced with fit to purpose PDTs ( new complete product code 3051CD1A22A1KKSY2L4M5Q4Q8T1D0 / 7th digit = \"1\" for Differential Pressure Range type = –25 to +25 in H2O / (–62.16 to +62.16 mbar)", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-004837", "as": "PS5-60-UA-5100", "di": "P", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004838", "as": "PS5-60-UA-5200", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-004839", "as": "PS5-71-UN-7200", "di": "P", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-004840", "as": "PS5-01-UV-8700", "di": "P", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-004841", "as": "PS5-71-UZ-6200", "di": "M", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "10:OSD PUNCH POINTS TO BE CLOSED", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-004842", "as": "PS5-01-UZ-6900", "di": "P", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-004843", "as": "PS5-01-UK-6100", "di": "P", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-004844", "as": "PS5-71-TR-4200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-12 - CFO Service Tank", "de": "During verification of loose materials received from Velath, I have found some issues which is related to materials. Some spools received from the vendor for the Deluge system are not fabricated as per drawing. N9 The spool received is not as per the drawing(3x2 reducer and 3” flange was not welded with the spool and 2” flange welded.).", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-005182", "as": "PS5-01-UV-8700", "di": "M", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "Internal piping within the skid to be completed & reinstated", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-005183", "as": "PS5-01-UV-8700", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-05 - Foam Skid", "de": "OSD points to be cleared and closed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-005184", "as": "PS5-01-UV-8700", "di": "M", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "Touch up painting to be completed", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-005263", "as": "PS5-60-UR-8300A", "di": "P", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-005265", "as": "PS5-60-UR-8300B", "di": "P", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "de": "10.1:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-005266", "as": "PS5-60-UR-8300C", "di": "P", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-005267", "as": "PS5-60-UR-8300D", "di": "P", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-005268", "as": "PS5-60-UR-8300E", "di": "P", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-005269", "as": "PS5-60-UR-8300F", "di": "P", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-005270", "as": "PS5-60-UR-8300G", "di": "P", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-005299", "as": "PS5-60-VA-5100C", "di": "E", "co": "CPP AGI", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "de": "23.1: EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-005300", "as": "PS5 - CFO AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "7 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005308", "as": "PS5-61-IJ-0001-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-005309", "as": "PS5-61-IJ-0001-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-005310", "as": "PS5-61-IJ-0001-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-005311", "as": "PS5-61-IJ-0001-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-005312", "as": "PS5-61-IJ-0001-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-005313", "as": "PS5-61-IJ-0001-CH06", "di": "E", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone B"}, {"id": "PL-005314", "as": "PS5-61-IJ-0001-CH07", "di": "E", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005315", "as": "PS5-61-IJ-0001-CH08", "di": "E", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005318", "as": "PS5-61-IJ-0001-CH09", "di": "E", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005415", "as": "PS5-61-IJ-0001", "di": "E", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "PS005-E&I-COW-2194 - CTs and secondary wiring are not installed in side CT Box", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005479", "as": "PS5-61-IJ-0001-CH10", "di": "E", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005480", "as": "PS5-61-IJ-0001-CH11", "di": "E", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005481", "as": "PS5-61-IJ-0001-CH12", "di": "E", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005484", "as": "PS5-74-UB-5100", "di": "M", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-005485", "as": "PS5-61-IJ-0001-CH13", "di": "E", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005488", "as": "PS5-61-IJ-0001-CH14", "di": "E", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005489", "as": "PS5-61-IJ-0001-CH15", "di": "E", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005490", "as": "PS5-61-IJ-0001-CH16", "di": "E", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005491", "as": "PS5-61-IJ-0001-CH17", "di": "E", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005492", "as": "PS5-61-IJ-0001-CH18", "di": "E", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-005493", "as": "PS5-61-IJ-0001-CH19", "di": "E", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-005494", "as": "PS5-61-IJ-0001-CH20", "di": "E", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-005495", "as": "PS5-61-IJ-0001-CH21", "di": "E", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-005535", "as": "PS5-25-DM-3100A-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005536", "as": "PS5-25-DM-3100A-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005537", "as": "PS5-25-DM-3100A-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005538", "as": "PS5-25-DM-3100A-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005539", "as": "PS5-25-DM-3100A-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005540", "as": "PS5-25-DM-3100A-CH06", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005541", "as": "PS5-25-DM-3100B-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005542", "as": "PS5-25-DM-3100B-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005543", "as": "PS5-25-DM-3100B-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005545", "as": "PS5-28-PA-3600A", "di": "M", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "CPP USE 15W40 FOR BEARING LUBRICATION INSTEAD OF vg32", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-005546", "as": "PS5-28-PA-3600B", "di": "M", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "CPP USE 15W40 FOR BEARING LUBRICATION INSTEAD OF vg32", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-005547", "as": "PS5-28-PA-3500", "di": "M", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "CPP USE 15W40 FOR BEARING LUBRICATION INSTEAD OF vg32", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-005558", "as": "PS5-25-DM-3100B-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005559", "as": "PS5-25-DM-3100B-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005560", "as": "PS5-25-DM-3100B-CH06", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005561", "as": "PS5-25-DM-3100C-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005562", "as": "PS5-25-DM-3100C-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005563", "as": "PS5-25-DM-3100C-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005564", "as": "PS5-25-DM-3100C-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005565", "as": "PS5-25-DM-3100C-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005566", "as": "PS5-25-DM-3100C-CH06", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-005571", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "Leveling and cleaning of the floor and cable trays/ladders", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-005572", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "Corrosion need to be removed", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005574", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "Hold down Clamp not Installed yet", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-005575", "as": "PS5-83-OB-0001_Installation", "di": "E", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "de": "Earth jumper not installed completely", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005751", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-E&I-ALL-PL-2596 - HVAC UCP is unable to read PDT-0004/0005 value correctly dut to oversized scale 0-300psi. (current value: High: 62210 Pa, Low:-62210Pa, Low alarm: 50 Pa)", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005752", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-HVA-ALL-PL-2595 - Temporary banner for \"Force run time\" to be deleted", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005753", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-HVA-ALL-PL-2597 - The latested PLC program to be implemented and to be performed demonstration on site", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005754", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-HVA-ALL-PL-2599 - TSH alarm tag to be provided", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005755", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-HVA-ALL-PL-2600 - Extract Fan PDT-0003/0004 High / Low Set point to be validated and set accordingly", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-005756", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS005-HVA-ALL-PL-2602 - HVAC UCP Heater function to be demonstrated (2.3 Pre iFAT Power up tests and checks)", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006215", "as": "PS5-61-IJ-0001", "di": "E", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "PS005-E&I-COW-1126 - ALL CUBICLES: FINAL PROTECTION SETTINGS ARE NOT SET.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006253", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-COW-1172 - INCOMERS: FINAL PROTECTION SETTINGS ARE NOT SET.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006283", "as": "PS5-60-TCV-0001A", "di": "P", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-006284", "as": "PS5-60-TCV-0001A", "di": "M", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-006285", "as": "PS5-60-TCV-0001B", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-006286", "as": "PS5-60-TCV-0001B", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-006287", "as": "PS5-60-TCV-0001D", "di": "M", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006288", "as": "PS5-60-TCV-0001D", "di": "M", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10.1: TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006289", "as": "PS5-60-TCV-0001F", "di": "P", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006290", "as": "PS5-60-TCV-0001F", "di": "M", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10.1: TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006291", "as": "PS5-60-TCV-0001G", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-006292", "as": "PS5-60-TCV-0001G", "di": "M", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-006293", "as": "PS5-60-TCV-0002A", "di": "P", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-006294", "as": "PS5-60-TCV-0002A", "di": "M", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-006295", "as": "PS5-60-TCV-0002B", "di": "P", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-006296", "as": "PS5-60-TCV-0002B", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-006297", "as": "PS5-60-TCV-0002C", "di": "P", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006298", "as": "PS5-60-TCV-0002C", "di": "M", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006299", "as": "PS5-60-TCV-0002D", "di": "M", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006300", "as": "PS5-60-TCV-0002D", "di": "M", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10.1:touch up painting to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006301", "as": "PS5-60-TCV-0002E", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006302", "as": "PS5-60-TCV-0002E", "di": "M", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006303", "as": "PS5-60-TCV-0002F", "di": "P", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006304", "as": "PS5-60-TCV-0002F", "di": "M", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006305", "as": "PS5-60-TCV-0002G", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-006306", "as": "PS5-60-TCV-0002G", "di": "M", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-006314", "as": "PS5-79-BH-0002-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-006315", "as": "PS5-79-BH-0002-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-006316", "as": "PS5-79-BH-0002-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-006332", "as": "", "di": "E", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "de": "PS005-E&I-COW-1876 - Ensure that the battery connector is compatible with the cable’s rigidity and cross-sectional characteristics.\nModify the battery interconnection cables so that the positive and negative terminals are routed from the left side of the rack.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006333", "as": "", "di": "E", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "de": "PS005-E&I-COW-1877 - Ensure that the battery connector is compatible with the cable’s rigidity and cross-sectional characteristics.\nModify the battery interconnection cables so that the positive and negative terminals are routed from the left side of the rack.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006391", "as": "PS5-61-IK-0001", "di": "E", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "PS005-E&I-COW-2175 - CUBICLE : CABLE SUPPORT MISSING AND CABLE ARRANGMENT TO BE REWORKED - PS4-61-IK-0001-C01", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006431", "as": "PS5-04-PSC-0001", "di": "I", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "de": "PS005-E&I-M3-PL-2591 - AGI NEW 4 SWITCHES TO BE INSTALLED AND WIRE", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006559", "as": "PS5-61-IV-0002A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:Quality of welding in the transformer is not upto the standard.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006560", "as": "PS5-61-IV-0002A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:It was found that one side has CS bolts without coating and the other side has GI bolts", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006561", "as": "PS5-61-IV-0002A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.2:The coating quality is poor, with uneven surface finish, improper application, and paint peeling observed.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006562", "as": "PS5-61-IV-0002A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.3:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006563", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.4:Flexible conduit routing over the enclosure is improperly installed or broken", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006564", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.5:Earthing cable not connected, poor cable management, improper stripping, and improper glanding", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006565", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.6:Internal wiring and cable entry inside the enclosure are poorly installed and not properly managed, unused openings are covered by rubber plugs", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006566", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.7:The opening has been temporarily sealed using plastic tape.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006567", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.8:Flexible conduit not properly terminated into the cable gland.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006568", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.9:All cable entries are not properly tightened and cables are not properly sealed in cable glands. Applicable for all transformers.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006569", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.10:64. No heat-shrink sleeves are installed on the cable inside the main panel. Applicable for all transformers.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006570", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.11:65. Rubber blind plugs on the main panels and equipment on the transformer to be changed to the proper ones (IP and Ex rate wise). Applicable for all transformers.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006571", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.12: Self adhesive tape to be removed and proper consumables need to be installed to provide correct installation of metal protection sleeves on the cable glands. Applicable for all transformers.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006572", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.13:There is no tag plate on the main panel that need to show the characteristics of the panel (manufacturer / voltage / IP&Ex rate etc)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006573", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.14:Grounding wires are cut on the incoming/outgoing cables inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006574", "as": "PS5-61-IV-0002A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.15:Incoming cable from temperature sensors are not properly sealed at the entry point into the main panel.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006576", "as": "PS5-61-IV-0002B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:Quality of welding in the transformer is not upto the standard.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006577", "as": "PS5-61-IV-0002B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:It was found that one side has CS bolts without coating and the other side has GI bolts", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006578", "as": "PS5-61-IV-0002B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.2:The coating quality is poor, with uneven surface finish, improper application, and paint peeling observed.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006579", "as": "PS5-61-IV-0002B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.3:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006580", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.4:Internal wiring and cable entry inside the enclosure are poorly installed and not properly managed, unused openings are covered by rubber plugs", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006581", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.5:The opening has been temporarily sealed using plastic tape.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006582", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.6:Cable entry is improperly installed.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006583", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.7:All cable entries are not properly tightened and cables are not properly sealed in cable glands..", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006584", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.8:64. No heat-shrink sleeves are installed on the cable inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006585", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.9:65. Rubber blind plugs on the main panels and equipment on the transformer to be changed to the proper ones (IP and Ex rate wise).", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006586", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.10: Self adhesive tape to be removed and proper consumables need to be installed to provide correct installation of metal protection sleeves on the cable glands. .", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006587", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.11:There is no tag plate on the main panel that need to show the characteristics of the panel (manufacturer / voltage / IP&Ex rate etc)..", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006588", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.12:Grounding wires are cut on the incoming/outgoing cables inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006590", "as": "PS5-61-IV-0002B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.13:Incoming cable from temperature sensors are not properly sealed at the entry point into the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006591", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:Quality of welding in the transformer is not upto the standard.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006592", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:It was found that one side has CS bolts without coating and the other side has GI bolts", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006593", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.2:The coating quality is poor, with uneven surface finish, improper application, and paint peeling observed.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006594", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.3:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006595", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.4:Improper termination of earthing conductor", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006596", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.5:Earthing cable not connected, poor cable management, improper stripping, and improper glanding.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006597", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.6:Improper installation of copper bonding/earthing strap", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006598", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.7:Unused gland plate sealed with rubber instead of stopping plug.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006599", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.8:The opening has been temporarily sealed using plastic tape", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006600", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.9:Cable entry at the bottom of the enclosure is improperly installed.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006601", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.10:Oil Leakage found at the oil level gauge weld area.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006602", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.11:All cable entries are not properly tightened and cables are not properly sealed in cable glands..", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006603", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.12:64. No heat-shrink sleeves are installed on the cable inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006604", "as": "PS5-61-IV-0007A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.13:65. Rubber blind plugs on the main panels and equipment on the transformer to be changed to the proper ones (IP and Ex rate wise).", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006605", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.14: Self adhesive tape to be removed and proper consumables need to be installed to provide correct installation of metal protection sleeves on the cable glands. .", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006606", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.15:There is no tag plate on the main panel that need to show the characteristics of the panel (manufacturer / voltage / IP&Ex rate etc)..", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006607", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.16:Grounding wires are cut on the incoming/outgoing cables inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006608", "as": "PS5-61-IV-0007A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.17:Incoming cable from temperature sensors are not properly sealed at the entry point into the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006609", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:Quality of welding in the transformer is not upto the standard.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006610", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:It was found that one side has CS bolts without coating and the other side has GI bolts", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-006611", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.2:The coating quality is poor, with uneven surface finish, improper application, and paint peeling observed.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006612", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.3:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006613", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.4:Temperature sensor not sealed properly", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006614", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.5:loose bolt for 1U & 1W.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006615", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.6:Internal wiring and cable entry inside the enclosure are poorly installed and not properly managed, unused openings are covered by rubber plugs", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006616", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.7:Unused gland plate sealed with rubber instead of stopping plug", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006617", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.8:Cable entry is improperly installed.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006618", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.9:Oil Leakage found at the weld area.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006619", "as": "PS5-61-IV-0007B", "di": "E", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.10:All cable entries are not properly tightened and cables are not properly sealed in cable glands..", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006620", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.11:64. No heat-shrink sleeves are installed on the cable inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006621", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.12:65. Rubber blind plugs on the main panels and equipment on the transformer to be changed to the proper ones (IP and Ex rate wise).", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006622", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.13: Self adhesive tape to be removed and proper consumables need to be installed to provide correct installation of metal protection sleeves on the cable glands. .", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006623", "as": "PS5-61-IV-0007B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.14:There is no tag plate on the main panel that need to show the characteristics of the panel (manufacturer / voltage / IP&Ex rate etc)..", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-006624", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.15:Grounding wires are cut on the incoming/outgoing cables inside the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006625", "as": "PS5-61-IV-0007B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.16:Incoming cable from temperature sensors are not properly sealed at the entry point into the main panel.", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-006626", "as": "PS5-61-IV-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4:Quality of welding in the transformer is not upto the standard.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006627", "as": "PS5-61-IV-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.1:It was found that one side has CS bolts without coating and the other side has GI bolts", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-006628", "as": "PS5-61-IV-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.2:The coating quality is poor, with uneven surface finish, improper application, and paint peeling observed.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006629", "as": "PS5-61-IV-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.3:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006630", "as": "PS5-61-IV-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.4:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006631", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.5:Cable entry is improperly installed.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006632", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.6:Unused gland plate sealed with rubber instead of stopping plug.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006633", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.7:loose bolt for 1W.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006634", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.8:Poor cable management, improper stripping and glanding.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006635", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.9:Cable glanding not properly tightened and sealed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006636", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.10:Cable entry temporarily sealed using plastic tape", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006637", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.11:All cable entries are not properly tightened and cables are not properly sealed in cable glands..", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006638", "as": "PS5-61-IV-0001A", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.12:64. No heat-shrink sleeves are installed on the cable inside the main panel.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006639", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.13:65. Rubber blind plugs on the main panels and equipment on the transformer to be changed to the proper ones (IP and Ex rate wise).", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006640", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.14: Self adhesive tape to be removed and proper consumables need to be installed to provide correct installation of metal protection sleeves on the cable glands. .", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006641", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.15:There is no tag plate on the main panel that need to show the characteristics of the panel (manufacturer / voltage / IP&Ex rate etc)..", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006642", "as": "PS5-61-IV-0001A", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.16:Grounding wires are cut on the incoming/outgoing cables inside the main panel.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006643", "as": "PS5-61-IV-0001A", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.17:Incoming cable from temperature sensors are not properly sealed at the entry point into the main panel.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006653", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4:Quality of welding in the transformer is not upto the standard.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006655", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.1:It was found that one side has CS bolts without coating and the other side has GI bolts", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-006656", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.2:The coating quality is poor, with uneven surface finish, improper application, and paint peeling observed.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006657", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.3:The foundation clamp for the transformer should be bolted on the transformer as well as base as per drawing. But it is welded on transformer.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006658", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.4:Oil Leakage found at the oil level gauge weld area.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006659", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.5:Oil Leakage found at the weld area.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006660", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.6:Oil Leakage found.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006661", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.7:Oil Leakage found at the weld area.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006662", "as": "PS5-61-IV-0001B", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.8:Oil Leakage found at the weld area.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006663", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.9:internal wiring and cable entry inside the enclosure are poorly installed and not properly managed; unused openings are covered with rubber plugs", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006664", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.10:poor cable management, improper stripping, and improper glanding", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006665", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.11:flexible conduit routing over the enclosure is improperly installed.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006666", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.12:unused gland plate is sealed with rubber instead of a stopping plug.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006667", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.13:cable entry at the bottom of the enclosure is improperly installed.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006668", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.14:temperature sensor is not properly sealed.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006669", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.15:All cable entries are not properly tightened and cables are not properly sealed in cable glands..", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006670", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.16:64. No heat-shrink sleeves are installed on the cable inside the main panel.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006671", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.17:65. Rubber blind plugs on the main panels and equipment on the transformer to be changed to the proper ones (IP and Ex rate wise).", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006672", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.18: Self adhesive tape to be removed and proper consumables need to be installed to provide correct installation of metal protection sleeves on the cable glands. .", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006673", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.19:There is no tag plate on the main panel that need to show the characteristics of the panel (manufacturer / voltage / IP&Ex rate etc)..", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006674", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.20:Grounding wires are cut on the incoming/outgoing cables inside the main panel.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006675", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "4.21:Incoming cable from temperature sensors are not properly sealed at the entry point into the main panel.", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-006692", "as": "PS5-09-ACU-0007A-CP01", "di": "E", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "To be installed cable tray for cable laying at PS5-09-ACU-0007A to protecting that cable from damage", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006794", "as": "PS5-04-PMC-0008-CC39 (Reconnection)", "di": "I", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "de": "Terminal Blok Name TBA16/04-PMC-0008-CC39 to be installed", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006810", "as": "PS5-61-IK-0001-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Cable dressing not completed at both ends", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006812", "as": "PS5-61-IK-0001-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Trench backfilled at Transformer side without installation of Red Protection Tiles and Warning Tape over LV Power Cable", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006872", "as": "PS5-09-PDT-0004-CJ01 (Reconnection)", "di": "I", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "Missing terminal block name XAI inside Panel PS5-09-LB-0001, to be provided", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006874", "as": "PS5-04-PMC-0008-CC48 (Reconnection)", "di": "I", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "de": "to be changed terminal number on the drawing No. TZ-MID-68-SSF1-160014 page 288 of 952 due to actual number inside of panel is 1,2,3,4", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-006875", "as": "PS5-61-IJ-0011-CD01 (Reconnection)", "di": "E", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Terminal Blok Name XDI13 at Panel PS5-61-IE-0002 is not available, to be provided", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-006954", "as": "PS5-71-HE-2200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-12 - CFO Service Tank", "de": "4:During the inspection, the tag number and nameplate were not found.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-006955", "as": "PS5-71-HE-2200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-12 - CFO Service Tank", "de": "4.1:Two gaskets arrived without a packing list.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-006956", "as": "PS5-71-HE-2200", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-12 - CFO Service Tank", "de": "4.2:The duplex RTD 3-wire was found improperly aligned and extending outside the heater bundle", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-006957", "as": "PS5-71-HE-2300", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-04 - CFO Storage Tank", "de": "4:During the inspection, the tag number and nameplate were not found.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-006958", "as": "PS5-71-HE-2300", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-04 - CFO Storage Tank", "de": "4.1:Two gaskets arrived without a packing list.", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-006959", "as": "PS5-71-HE-2300", "di": "M", "co": "EPS VENDOR", "su": "PS5-71-04 - CFO Storage Tank", "de": "4.2:The duplex RTD 3-wire was found improperly aligned and extending outside the heater bundle", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-007095", "as": "PS5-61-IU-3100A-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007096", "as": "PS5-61-IU-3100C-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007097", "as": "PS5-61-IU-3100B-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007099", "as": "PS5-61-IDH-3100A-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007100", "as": "PS5-61-IDH-3100A-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007101", "as": "PS5-61-IDH-3100A-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007102", "as": "PS5-61-IDH-3100A-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007103", "as": "PS5-61-IDH-3100A-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007104", "as": "PS5-61-IDH-3100A-CH06", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007105", "as": "PS5-61-IDH-3100A-CH07", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007106", "as": "PS5-61-IDH-3100A-CH08", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007107", "as": "PS5-61-IDH-3100A-CH09", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007108", "as": "PS5-61-IDH-3100A-CH10", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007109", "as": "PS5-61-IDH-3100A-CH11", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007110", "as": "PS5-61-IDH-3100A-CH12", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007111", "as": "PS5-61-IDH-3100B-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007112", "as": "PS5-61-IDH-3100B-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007113", "as": "PS5-61-IDH-3100B-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007114", "as": "PS5-61-IDH-3100B-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007115", "as": "PS5-61-IDH-3100B-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007117", "as": "PS5-61-IDH-3100B-CH07", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007118", "as": "PS5-61-IDH-3100B-CH08", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007119", "as": "PS5-61-IDH-3100B-CH09", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007120", "as": "PS5-61-IDH-3100B-CH10", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007121", "as": "PS5-61-IDH-3100B-CH11", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007122", "as": "PS5-61-IDH-3100B-CH12", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Temporary cable ties to be replaced by permanent trefoil cleats once available at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007231", "as": "PS5-60-TCV-0001C", "di": "P", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-007232", "as": "PS5-60-TCV-0001C", "di": "M", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10.1: TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-007233", "as": "PS5-60-TCV-0001E", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-007234", "as": "PS5-60-TCV-0001E", "di": "M", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10.1:TOUCH UP PAINTING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-007305", "as": "PS5-61-IDH-3100C-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007306", "as": "PS5-61-IDH-3100C-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007307", "as": "PS5-61-IDH-3100C-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007308", "as": "PS5-61-IDH-3100C-CH04", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007309", "as": "PS5-61-IDH-3100C-CH05", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007310", "as": "PS5-61-IDH-3100C-CH06", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007311", "as": "PS5-61-IDH-3100C-CH07", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007312", "as": "PS5-61-IDH-3100C-CH08", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007313", "as": "PS5-61-IDH-3100C-CH09", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007314", "as": "PS5-61-IDH-3100C-CH10", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007315", "as": "PS5-61-IDH-3100C-CH11", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007316", "as": "PS5-61-IDH-3100C-CH12", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-007540", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4:Nozzle flange distoration was observed on the Aerobic tank PS5-82-TR-4800 during inspection", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-007805", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4:The welding quality on the skid is not up to the required standard, and cracks were observed in the weld areas throughout the skid. (All welded areas).", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007806", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.1:During inspection, the U-clamp was found missing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007807", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.2:During inspection, the U-clamp was found to be improperly installed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007808", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.3:During the inspection, oil leakage was observed from the diaphragm pump. (PS5-75-PB-3200A).", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007809", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.4:During the inspection, oil leakage was observed from the diaphragm pump (PS5-75-PB-3200B).", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007810", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.5:As per the packing list, Canopy Tag No. 3300A & 3300B but received Tag No. 3200A & 3200B.", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-007811", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.6:During inspection After welding the pad plate, the vent holes were required to be sealed. but no one vent hole was didnt sealed,.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007812", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.7:During the inspection, some diaphragm pump support bolts were found loose, and some bolts were missing. (PS5-75-PB-3200A/B)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007813", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.8:During the inspection, the support bracing was found missing.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007814", "as": "PS5-75-UI-6100", "di": "M", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.9:\"During the inspection, the diaphragm valve was found broken (PS5-75-BAV-1024)\"", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-007815", "as": "PS5-75-UI-6100", "di": "E", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.10:\"During Inspection, unproper Glanding Cable Gland for Cable Tag PS5-75-LIT-4202A-CJ01\"", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007816", "as": "PS5-75-UI-6100", "di": "E", "co": "EPS VENDOR", "su": "PS5-75-02 - Biocide Injection Package", "de": "4.11:SS Hanging Tagging for all General Transmitteri is Missing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-007853", "as": "PS5-61-ISR-0102", "di": "E", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "20: CP261 Pressure relay for main tank indicator was found without glass as manufactured from factory.", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-007854", "as": "PS5-61-ISR-0102", "di": "E", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "20.1: BR321 Gas collection pipe for gas sampling have small diameter compared to its coupling point on the Bucholz relay", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-008229", "as": "PS5-25-PDIT-0034A", "di": "I", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "instrument to be replaced once the new transmitters arrive at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-008230", "as": "PS5-25-PDIT-0034B", "di": "I", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "instrument to be replaced once the new transmitters arrive at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-008231", "as": "PS5-25-PDIT-0034C", "di": "I", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "instrument to be replaced once the new transmitters arrive at site.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-008468", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18: Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008469", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "18: Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008493", "as": "PS5-05-BE-0001", "di": "E", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "de": "EDG PJB - Anti-condensation heater circuit is missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-008540", "as": "PS5 - DIESEL FUEL STORAGE AND PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "4 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008548", "as": "PS5 - CHEMICAL AND WASTE STORAGE AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "9 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008553", "as": "PS5 - POWER DISTRIBUTION AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "5 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008564", "as": "PS5-84-OB-0003_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "2 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008567", "as": "PS5-84-OB-0004_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "2 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008569", "as": "PS5 - EXPORT PUMP VSD AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "7 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008570", "as": "PS5 - LAUNCHER/RECEIVER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "10 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008571", "as": "PS5 - EXPORT LOADING PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "6 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008572", "as": "PS5 - POWER GENERATION BUILDING AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "4 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008573", "as": "PS5 - CLOSED DRAIN DRUM AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "7points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008574", "as": "PS5 - POWER GENERATION COOLING TOWER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "20 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008591", "as": "PS5 - CFO AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008592", "as": "PS5 - CFO AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008593", "as": "PS5 - CFO AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "Earthing chamber tag installed", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008600", "as": "PS5 - CHEMICAL AND WASTE STORAGE AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008601", "as": "PS5 - CHEMICAL AND WASTE STORAGE AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008602", "as": "PS5 - CLOSED DRAIN DRUM AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008603", "as": "PS5 - CLOSED DRAIN DRUM AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008605", "as": "PS5 - DIESEL FUEL STORAGE AND PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008607", "as": "PS5 - DIESEL FUEL STORAGE AND PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008608", "as": "PS5 - DIESEL FUEL STORAGE AND PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008609", "as": "PS5 - EXPORT PUMP VSD AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008610", "as": "PS5 - EXPORT PUMP VSD AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008611", "as": "PS5 - EXPORT PUMP VSD AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008612", "as": "PS5 - EXPORT LOADING PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008613", "as": "PS5 - EXPORT LOADING PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008614", "as": "PS5 - EXPORT LOADING PUMP AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008615", "as": "PS5 - FENCE WEST AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "10 connections are not completed", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008616", "as": "PS5 - FENCE WEST AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008617", "as": "PS5 - LAUNCHER/RECEIVER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008618", "as": "PS5 - LAUNCHER/RECEIVER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008623", "as": "PS5 - POWER DISTRIBUTION AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008624", "as": "PS5 - POWER DISTRIBUTION AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008625", "as": "PS5 - POWER DISTRIBUTION AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008640", "as": "PS5 - POWER GENERATION BUILDING AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008641", "as": "PS5 - POWER GENERATION BUILDING AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008642", "as": "PS5 - POWER GENERATION BUILDING AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008643", "as": "PS5 - POWER GENERATION COOLING TOWER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008644", "as": "PS5 - POWER GENERATION COOLING TOWER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008645", "as": "PS5 - POWER GENERATION COOLING TOWER AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008646", "as": "PS5 - UTILITY AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "4 points are not terminated", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008647", "as": "PS5 - UTILITY AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008648", "as": "PS5 - UTILITY AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008649", "as": "PS5 - UTILITY AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008650", "as": "PS5 - UTILITY/FIRE WATER STORAGE TANK AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "7 points are not terminated.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008651", "as": "PS5 - UTILITY/FIRE WATER STORAGE TANK AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008652", "as": "PS5 - UTILITY/FIRE WATER STORAGE TANK AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008653", "as": "PS5 - UTILITY/FIRE WATER STORAGE TANK AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing chamber tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008654", "as": "PS5-84-OB-0003_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008655", "as": "PS5-84-OB-0003_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008656", "as": "PS5-84-OB-0004_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008657", "as": "PS5-84-OB-0004_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008658", "as": "PS5-84-OB-0006_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008659", "as": "PS5-84-OB-0006_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008660", "as": "PS5-84-OB-0007_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "anticorrosive grease is not applied", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-008661", "as": "PS5-84-OB-0007_Earthing", "di": "E", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "de": "earthing busbar tag is missing", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-008674", "as": "PS5-61-IV-0001A-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-008675", "as": "PS5-61-IV-0001A-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-008676", "as": "PS5-61-IV-0001A-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-008677", "as": "PS5-61-IV-0001B-CH01", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-008678", "as": "PS5-61-IV-0001B-CH02", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-008679", "as": "PS5-61-IV-0001B-CH03", "di": "E", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "trefoil cable cleats to be installed", "ca": "A", "pr": "PS5 - Milestone A"}, {"id": "PL-008773", "as": "PS5-25-IES-3200A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008774", "as": "PS5-25-IES-3200A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008775", "as": "PS5-25-IES-3200B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008776", "as": "PS5-25-IES-3200B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008780", "as": "PS5-25-IES-3300A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008782", "as": "PS5-25-IES-3300A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008787", "as": "PS5-25-IES-3300B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008788", "as": "PS5-25-IES-3300B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008793", "as": "PS5-25-IES-3400B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008794", "as": "PS5-25-IES-3400B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008795", "as": "PS5-25-IES-6400A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008796", "as": "PS5-25-IES-6400A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008797", "as": "PS5-25-IES-6400B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008798", "as": "PS5-25-IES-6400B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008799", "as": "PS5-25-IES-6500B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008800", "as": "PS5-25-IES-6500B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008801", "as": "PS5-25-IES-6600A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008802", "as": "PS5-25-IES-6600A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008803", "as": "PS5-25-IES-6600B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008804", "as": "PS5-25-IES-6600B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008805", "as": "PS5-25-IES-3400A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008806", "as": "PS5-25-IES-3400A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008807", "as": "PS5-25-IES-6500A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Cable gland earthing not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-008808", "as": "PS5-25-IES-6500A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Wire dressing not yet done properly", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009490", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.1:\"During inspection, items inside the panel were found shaking. Package No. PS5-PKG-001\"", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009492", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.2:During inspection, keys were missing at the PLC control panel and MCC panel in Package No. PS5-PKG-001", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009493", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.3:\"During inspection, as per the packing list, 3 Nos. of lighting fixtures were required, but only 2 Nos. arrived in Package No. PS5-PKG-001.\"", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009495", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.4:\"PS5-PKG-002 Bolt and nut set 24 nos and Self tapping screw 100 pcs missing Package No PS5-PKG-002\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009496", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.5:\"During inspection, 1 No. pipe with flange and 1 No. tee with flange arrived without a packing list in Package No. PS5-PKG-005.\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009497", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.6:\"During inspection, the infrared suspended solid sensor was found damaged. Package No. PS5-PKG-006\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009498", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.7:During inspection, 1 No PS5-82-AIT-8101. 1no PS5-82-AIT-8103 and PS5-82-NRV-0010/0011/0014 arrived without a packing list in Package No. PS5-PKG-006.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009499", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.8:During inspection, rust was observed on the valve handle at sewage metering skid (Package no PS5-PKG-006)", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-009500", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.9:\"During inspection, support nuts were loose for sewage metering skid Pump support package No. PS5-PKG-006\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009501", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.10:\"During inspection, rust was observed on the motor, coupling, and shaft area of Sludge Pump Skid PS-SKID-2, Pump No. PS5-82-PE-3400A/B. (Package no PS5-PKG-007)\"", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-009502", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.11:During inspection, keys were missing at the Junction box of sludge pump skid Package No.PS5-PKG-007", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009503", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.12:During inspection, support nuts were missing for Permeate Pump PS5-82-DM-3200A/B of permeate pump skid in Package No. PS5-PKG-008", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009504", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.13:During inspection, flange bolts were found missing of permete pump skid in Package No. PS5-PKG-008", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009505", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.14:During inspection, pipe U clamp support nuts were loosen permete pump skid in Package No. PS5-PKG-008", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009506", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.15:During inspection, rust was observed on the motor wheel of roots blower skid in Package No. PS5-PKG-011", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009507", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.16:During inspection, pump support bolt nuts were found on the floor of roots blower skid.in package no.PS5-PKG-011", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009508", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.17:\"During inspection, as per the packing list, 15 Nos. of operation columns , but only 1 No. arrived in Package No. PS5-PKG-023.\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009509", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.18:The welding quality on the dosing pump skid is not up to the required standard in package no PS5-PKG-017", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009511", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.19:\"The welding quality on the MDR membrane module skid is not up to the required standard in package no PS5-PKG-020\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009512", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.20:During inspection, it was observed that pickling and passivation were not carried out at the MDR membrane module skid stainless welded area after welding package no PS5-PKG-020.", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-009513", "as": "PS5-71-BI-1110-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009514", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.21:During inspection, Dosing pump support nuts were found missing in package no. PS5-PKG-012", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009515", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.22:During inspection, rust was observed on the gratings of sludge dewatering tank in Package No. PS5-PKG-024", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-009516", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.23:The welding quality on the explosion proof box is not up to the required standard in package no PS5-PKG-022", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009518", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.24:During inspection,effluent pump skid flange stud bolts were found missing, and some stud bolts were found loose in package no. PS5-PKG-010", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009519", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.25:During inspection, terminal block numbers were found missing in the junction box of Package No. PS5-PKG-008", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009521", "as": "PS5-82-UZ-8100", "di": "E", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.26:During inspection, a plug was found missing at the junction box in Package No. PS5-PKG-008", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009522", "as": "PS5-71-BI-1116-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009523", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.27:During inspection, the Teflon sheet was found missing at the junction box in Package No. PS5-PKG-008", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009524", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.28:During inspection, a plug was found missing at MCC Panel PS5-82-IN-0001", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009525", "as": "PS5-71-BI-1306-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009526", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.29:During inspection, improper cable laying was observed at PS5-83-PIT-8104-CC01.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009527", "as": "PS5-25-BI-2308-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009528", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.30:During inspection, cable stress was observed in Package No. PS5-PKG-008.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009529", "as": "PS5-25-BI-2108-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009530", "as": "PS5-25-BI-2315-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009531", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.31:During inspection, no bonding jumper was found in Package No. PS5-PKG-008.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009532", "as": "PS5-25-BI-2109-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009533", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.32:During inspection, ferrules were found missing at Panel PS5-82-IN-0001", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009534", "as": "PS5-25-BI-2316-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009535", "as": "PS5-25-BI-2312-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009536", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.33:\"During inspection, equipment drop damage was observed in Package No. PS5-PKG-001\"", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009537", "as": "PS5-25-BI-1104-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009538", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.34:\"During inspection, a plug was found missing at Panel PS5-82-IN-0001\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009539", "as": "PS5-03-BI-2502-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-03-06 - FZ-06 - Transformer Area", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-009540", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.35:\"During inspection, terminal block numbers were found missing in Panel PS5-82-IN-0001\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009541", "as": "PS5-71-BI-2317-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-009542", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.36:Cover bend was observed on Panel PS5-82-IN-0001.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009543", "as": "PS5-25-BI-1103-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009544", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.37:During inspection, improper equipment tag installation was observed on the Ventilator Fan Selector in Package No. PS5-PKG-001)", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009545", "as": "PS5-71-BI-2314-CC01", "di": "I", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "de": "No segregation between INS cables as per project specification", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-009546", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.38:During inspection container PS5-82-OC-0001 name board bolts 2 nos missing", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-009547", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.39:\"During inspection, M12 stud bolts were found missing on the mechanical screw screen support, tag no. PS5-82-MES-9100. package no. PS5-PKG-008\"", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009548", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.40:During inspection, the roof sheet connecting Angle was not received.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009549", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.41:During inspection, it was found that all gaskets were improperly packed, resulting in damage to most of the gaskets.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009550", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.42:During inspection, only the sludge dewatering tank supporting structure was received. The sludge dewatering tank, tag no. PS5-82-TR-4400, was not received in package no. PS5-PKG-021.", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-009551", "as": "PS5-60-BE-0001-CL04", "di": "E", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009552", "as": "PS5-82-UZ-8100", "di": "E", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.43:As per the packing list, 100 Nos. of stainless steel bolt and nut sets, they were not received in Package No. PS-PKG-021.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009553", "as": "PS5-61-IK-0003-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009554", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "4.44:The most items of package received does not match the packing list. The items have been mixed up and packed in different packages.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-009555", "as": "PS5-61-IK-0003-CL02", "di": "E", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009557", "as": "PS5-60-BE-0002-CL05", "di": "E", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009558", "as": "PS5-60-BE-0002-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009559", "as": "PS5-60-BE-0002-CL02", "di": "E", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009560", "as": "PS5-60-BE-0007A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009561", "as": "PS5-60-BE-0007A-CL02", "di": "E", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009562", "as": "PS5-60-BE-0007A-CL03", "di": "E", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009564", "as": "PS5-60-BE-0007B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009566", "as": "PS5-60-BE-0007B-CL02", "di": "E", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009567", "as": "PS5-60-BE-0007B-CL03", "di": "E", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009568", "as": "PS5-60-BE-0001-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009569", "as": "PS5-60-BE-0001-CL02", "di": "E", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009570", "as": "PS5-60-BE-0002-CL03", "di": "E", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009571", "as": "PS5-60-IE-0003A-CD15", "di": "E", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009572", "as": "PS5-60-IE-0003B-CD15", "di": "E", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009573", "as": "PS5-06-GU-0003A-CD02", "di": "E", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "de": "No segregation between 48VDC and 110/230/400VAC cables as per project specification.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009686", "as": "PS5-63-IV-0010", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:During inspection, rust was found on both sides inside the radiator.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009687", "as": "PS5-63-IV-0010", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:During inspection, rust was found on the integrated relay unit and CT trminal box bolts.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009688", "as": "PS5-63-IV-0010", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.2:The welding quality on the transformer is not up to the required standard (some welded area),", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009689", "as": "PS5-63-IV-0010", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.3:During inspection, only the anchor angle bolts were received. The nuts and washers were not received", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009690", "as": "PS5-63-IV-0011", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4:During inspection, rust was found on both sides inside the radiator.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009691", "as": "PS5-63-IV-0011", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.1:During inspection, rust was found on the integrated relay unit and CT trminal box bolts.", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009692", "as": "PS5-63-IV-0011", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.2:The welding quality on the transformer is not up to the required standard (some welded area),", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009693", "as": "PS5-63-IV-0011", "di": "M", "co": "EPS VENDOR", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "4.3:During inspection, only the anchor angle bolts were received. The nuts and washers were not received", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009745", "as": "PS5-60-EA-2100A", "di": "P", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009746", "as": "PS5-60-EA-2100A", "di": "M", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10.1: Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-009748", "as": "PS5-25-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "21 Coupling spacer to be tinghtened properly after motor SOLO-RUN. (Shims are available in PS5 CPP store)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009749", "as": "PS5-25-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "21.1: 3/4\" blind flange to be installed on the suction nozzle of pump", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009750", "as": "PS5-25-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "21.2: Insulation (Flexible jackets) to be reinstated properly", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-009751", "as": "PS5-25-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "21:Coupling spacer to be tinghtened properly after motor SOLO-RUN. (Shims are available in PS5 CPP store)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009752", "as": "PS5-25-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "21.1:3/4\" blind flange to be installed on the suction nozzle of pump", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009753", "as": "PS5-25-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "21.2:Insulation (Flexible jackets) to be reinstated properly", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-009754", "as": "PS5-25-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "21.3:Coupling spacer to be located and installed (Coupling received from vendor is not matching with Export pump - B , also coupling guard to be installed))", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-009755", "as": "PS5-25-PA-3100C", "di": "M", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "21:Coupling spacer to be tinghtened properly after motor SOLO-RUN. (Shims are available in PS5 CPP store)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009756", "as": "PS5-25-PA-3100C", "di": "M", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "21.1:3/4\" blind flange to be installed on the suction nozzle of pump", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009757", "as": "PS5-25-PA-3100C", "di": "M", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "21.2:Insulation (Flexible jackets) to be reinstated properly", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-009758", "as": "PS5-60-EA-2100B", "di": "P", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009759", "as": "PS5-60-EA-2100B", "di": "M", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-009760", "as": "PS5-60-EA-2200A", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009761", "as": "PS5-60-EA-2200A", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-009762", "as": "PS5-60-EA-2200B", "di": "P", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-009763", "as": "PS5-60-EA-2200B", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-009764", "as": "PS5-60-EA-2300A", "di": "P", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009765", "as": "PS5-60-EA-2300A", "di": "M", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009766", "as": "PS5-60-EA-2300B", "di": "P", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009767", "as": "PS5-60-EA-2300B", "di": "M", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009768", "as": "PS5-60-EA-2400A", "di": "P", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009769", "as": "PS5-60-EA-2400A", "di": "M", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009770", "as": "PS5-60-EA-2400B", "di": "P", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009772", "as": "PS5-60-EA-2400B", "di": "M", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009773", "as": "PS5-60-EA-2500A", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009774", "as": "PS5-60-EA-2500A", "di": "M", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009775", "as": "PS5-60-EA-2500B", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009776", "as": "PS5-60-EA-2500B", "di": "M", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009777", "as": "PS5-60-EA-2600A", "di": "P", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009778", "as": "PS5-60-EA-2600A", "di": "M", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009779", "as": "PS5-60-EA-2600B", "di": "P", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-009781", "as": "PS5-60-EA-2600B", "di": "M", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-009782", "as": "PS5-60-EA-2700A", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-009783", "as": "PS5-60-EA-2700A", "di": "M", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-009784", "as": "PS5-60-EA-2700B", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-009785", "as": "PS5-60-EA-2700B", "di": "M", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "10.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-009828", "as": "PS5-25-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "17:Alignment to be verified while installing suction and discharge line valves.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009846", "as": "PS5-25-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "17:Alignment to be verified while installing suction and discharge line valves", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-009847", "as": "PS5-25-PA-3100C", "di": "M", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "17:Alignment to be verified while installing suction and discharge line valves", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-010025", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "de": "Junction Box TAG is missing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-010028", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "de": "Junction Box TAG is missing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-010115", "as": "PS5-28-IES-3900A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-010116", "as": "PS5-71-IES-3200-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010120", "as": "PS5-71-IES-3300A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-010121", "as": "PS5-71-IES-3300B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-010126", "as": "PS5-71-IES-3400A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-010131", "as": "PS5-71-IES-3500A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010132", "as": "PS5-71-IES-3500B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010133", "as": "PS5-53-IES-3100A-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-010134", "as": "PS5-53-IES-3100B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "Cable gland earthing is not yet installed", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-010183", "as": "PS5-60-TX-41100A", "di": "P", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010184", "as": "PS5-60-TX-41100A", "di": "M", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "23.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-010185", "as": "PS5-60-TX-41100A", "di": "E", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "23.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010186", "as": "PS5-60-TX-41100B", "di": "P", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010187", "as": "PS5-60-TX-41100B", "di": "M", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "23.1:Touch up / painting to be completed wherever required on the equipmen", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-010188", "as": "PS5-60-TX-41100B", "di": "E", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "de": "23.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010189", "as": "PS5-60-TX-41200A", "di": "P", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010190", "as": "PS5-60-TX-41200A", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "23.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-010191", "as": "PS5-60-TX-41200A", "di": "E", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "23.2: ERTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010192", "as": "PS5-60-TX-41200B", "di": "P", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "23:FINAL PIPING CONNECTION AND REINSTATEMENT TO BE COMPLETED AFTER HT(descipiline-piping)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010193", "as": "PS5-60-TX-41200B", "di": "M", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "23.1:Touch up / painting to be completed wherever required on the equipmen", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-010194", "as": "PS5-60-TX-41200B", "di": "E", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "de": "23.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010358", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "18:Pickling and passivation to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-010360", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "18:Pickling and Passivation to be done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-010385", "as": "PS5-08-01MP-0001-CC01", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable not Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010387", "as": "PS5-08-01MP-0001-CC03", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable not Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010388", "as": "PS5-08-01MP-0001-CC04", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable not Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010561", "as": "PS5-71-PA-3500A", "di": "M", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "21:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO-RUN", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010562", "as": "PS5-71-PA-3500A", "di": "M", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "21.1:Touch up / painting to be completed wherever required on the equipmen", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-010563", "as": "PS5-71-PA-3500B", "di": "M", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "21:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO-RUN", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-010564", "as": "PS5-71-PA-3500B", "di": "M", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "de": "21.1:Touch up / painting to be completed wherever required on the equipmen", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-010755", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "de": "18:Pickling and passivation to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-010756", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "18:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-010765", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "18: Pickling and passivation to be don", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-010766", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "18:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-010865", "as": "PS5-05-IE-8100", "di": "E", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "de": "bar not connected to earth grid", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-010868", "as": "PS5-05-IE-8100", "di": "E", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "de": "The Panel Frame not to be touch up paint", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-010904", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "de": "18.1: RLMU to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-010912", "as": "PS5-60-LA-0002B", "di": "I", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "de": "bar not connected to isolated earth grid", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-010921", "as": "PS5-60-LA-0002C", "di": "I", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "bar not connected to isolated earth grid", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-010964", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "18: Paint touch up to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010965", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-06 - Foam Concentrate Distribution", "de": "18:Pickling and passivation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010967", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-06 - Foam Concentrate Distribution", "de": "18.1:RLMU to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-010968", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-011075", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011077", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18:Pickling and passivation to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011079", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "de": "18:Paint touchup to be don", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011080", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "de": "18:Pickling and passivation to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011103", "as": "PS5-08-01LS-0101-CR01", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable no Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011108", "as": "PS5-08-01BT-1904-CR01", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable no Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011109", "as": "PS5-08-01BT-1902-CR02", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable no Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011110", "as": "PS5-08-01BT-1903-CR01", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable no Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011111", "as": "PS5-08-01LS-0201-CR01", "di": "T", "co": "CPP AGI", "su": "PS5-08-01 - PAGA", "de": "Cable no Dressing at Both Ends", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011146", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011147", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "18.1:1\" ValveCTR commodity code to be add. RLMU to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011148", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "18.2:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011149", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "18:F1 flange connection to PS5-60-UA-5200/TP-311 is pending.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011150", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "18.1:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011151", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "de": "18.2:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011152", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011153", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "18.1:Sleeve Penetration to be install", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011154", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "de": "18.2:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011158", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011159", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "de": "18.1:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011207", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "de": "18.2:cladding penetration to be install", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011209", "as": "PS5-71-BE-0001B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "de": "Cable is damaged", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-011313", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "18:Electrical heat tracing to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011314", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "18.1:Insulatoin to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011315", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "18.2:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011317", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "18:Electrical heat tracing to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011318", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "18.1:Insulatoin to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011319", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "18.2:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011320", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "18:Electrical heat tracing to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011321", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "18.1:Insulatoin to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011323", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "18.2:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011328", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011330", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18.1:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011331", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18:GL01 PTFE Isolation Pad to be Fixed", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011332", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18.1:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011333", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "de": "18:Valve Commodity code RLMU to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011334", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "de": "18.1:Paint touchup to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-011335", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011336", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "18.1:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011337", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-011338", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18.1:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-011339", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18.2:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-011340", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011341", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "de": "18.1:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011342", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-011343", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18.1:Pickling & Passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-011344", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011345", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "de": "18.1:CTR commodity code to be add. RLMU to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011346", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "de": "18.2:Paint Touch up to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-011347", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Paint touch up to be done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-011348", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18:CTR commodity code to be add. RLMU to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011349", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18.1:Hose Connection FM to be Done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011350", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18.2:GL01 PTFE Isolation Pad to be Fixed", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011351", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18.3:Paint touch up to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011352", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18:CTR commodity code to be add. RLMU to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011353", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18.1:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011354", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "de": "18.2:Pickling & passivation to be done in rusted area", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-011355", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "de": "18:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011356", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "de": "18.1:Paint touch up to be done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011408", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18:Hose Connection FM to be Done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011409", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18.1:Wear pad support holes shall be sealed.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011410", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18.2:GL01 PTFE Isolation Pad to be Fixed.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-011411", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "de": "18.3:Paint touch